# Boiler_Operators_Guide_1

**Fonte**: Boiler_Operators_Guide_1.pdf  
**Data de conversão**: 2025-07-30 15:12:26  
**Origem**: base_relevantes

---

Other McGraw-Hili Books of Interest
BWCH • A Practical Guide to Compressor Technology
BWCH • A Practical Guide to Steam Thrbine Technology
CARROLL, CARROLL • The ASME Code Simplified: Power Boilers
CHAITOPADHYAY • Boiler Operations Questions and Answers
FLEISCHER • Manual ofPneumatic Systems Optimization
FRANKEL • Facility Piping Systems Handbook
GANESAN • Internal Combustion Engines
KOHAN • Plant Services and Operations Handbook
NAYYAR • Piping Handbook Anthony Lawrence Kohan
.,.
NUNN • Water Treatment Essentials for Boiler Plant Operation \ Member of the American Society of
SAUSELEIN • Boiler Operator's Exam Preparation Guide
Mechanical Engineers
National Board Commissioned Inspector
(various state boiler inspector commissions)
Certified Safety Professional
Member of the National Society of
Professional Engineers
Member of the American Welding Society
Fourth Edition
McGraw-Hili
NewYork SanFrancisco Washington,D.C. Auckland Bogota
Caracas Lisbon London Madrid MexicoCity Milan
Montreal New Deihl SanJuan Singapore
Sydney Tokyo Toronto

Dedicated toplant boiler operators,jurisdictional
and insurance company inspectors, repairers,
installers, plant engineers, and managers involved
with providing safe and reliable boiler construction,
operation, maintenance, inspection, and repairs at
a facility.
Special acknowledgment to Steve Elonka and John
Beckert for their inspiration and encouragement.

Contents
Preface to the Fourth Edition Ix
Abbreviations and Symbols xi
Chapter 1. Boiler Systems, Classifications, and Fundamental
Operating Practices 1
Questions and Answers 36
Chapter 2. Firetube Boilers 45
Questions and Answers 69
Chapter 3. Watertube Boilers 81
Questions and Answers 117
Chapter 4. Electric and Special Application Boilers 127
Questions and Answers 155
Chapter 5. Nuclear Power Plant Steam Generators 161
Questions and Answers 183
Chapter 6. Material Structure, Required Code Material, and
Specifications 191
Questions and Answers 211
Chapter 7. Fabrication by Welding and NDT 217
Questions and Answers 247

viii Contents
Preface to the Fourth
285
Chapter 8. Material Testing, Stresses, and Service Effects
Edition
Questions and Answers 288
Chapter 9. Code Strength, Stress, and Allowable Pressure
Calculations 297
337
Questions and Answers
Chapter 10. Boiler Connections, Appurtenances, and Controls 349
393
Questions and Answers
Chapter 11. Combustion, Burners, Controls, and Flame Safeguard
Systems 405
453
Questions and Answers Heating, industrial process, institutional, and utility boiler plant
operation continues to be affected by developments in electronic
Chapter 12. Boiler Auxiliaries and External Water Treatment instrumentation and controls, which in turn produce more automatic
Equipment 467 operation. Regulatory requirements for controlling emissions and dis-
508 charges are also affecting modern operations. This edition will
Questions and Answers
emphasize some ofthese modern developments.
The fourth edition will continue to stress fundamental basic operat-
Chapter 13. Boiler Water Problems and Treatment 521
ing principles, as well as treating current regulatory requirements on
Questions and Answers 558 emissions, construction and installation, maintenance and repair,
safety controls and devices, and the application ofthe latest edition of
the ASME Codes.
Chapter 14. In-Service Problems, Inspections, Maintenance, and
Repairs 569 Other developments newly included or receiving expanded discus-
SIOnare:
623
Questions and Answers
Potential impact on the Boiler Codeofthe ISO 9000 certification
program
Chapter 15. Boiler Plant Training, Performance and Efficiency
Monitoring 637
Lowair-fuel ratio burning and NO control methods
x
665
Questions and Answers Confined space testing per OSHArules
Performance, efficiencytesting, and related calculations
Appendix 1. Terminology and Definitions 673
Cycling effects on previous base-load operated units and inspec-
Appendix 2. Water Treatment Tables 705 tions required
Economic evaluations in repair or replace decisions
Appendix 3. Observing Boller Safety Rules 711
Combined-cycle cogeneration heat recovery steam generator's oper-
Index 715 ation and inspection
ASME and National Board coderevisions
Developments in sensors, transmitters, and actuators that are
applicable to automatic operation

x Preface to the Fourth Edition
Abbreviations
Boiler auxiliaries, water treatment chemistry, and chemical equa- and Sym bols
tions
Safety practices for the boiler plant
Fire prevention for the boiler or plant
Causes ofboiler component failures
Practical questions and answers at the end of each chapter have
been revised to reflect current boiler systems. However, some ques-
tions and answers on older boiler systems have been retained for
those readers who must prepare for jurisdictional operator license
examinations or for a National Board inspector's examination. As in
previous editions, the problems follow the pattern of these examina-
tions, stressing the practical applications and math skills usually
required.
Aora area
Many corporations and organizations have provided pictures and
ASME American Society ofMechanical Engineers
sketches as well as information on their products for this edition, and
their assistance is gratefully acknowledged. Mention in particular is ASTM American Society forTesting and Materials
made of Power magazine, Chemical Engineering magazine, AWS American Welding Society
Mechanical Engineering, ASME Boiler Code,National Board ofBoiler Bhn Brinell hardness number
and Pressure Vessel Inspectors' Inspection Code, American Welding Btu British thermal unit
Society, National Fire Protection Association, Factory Mutual
C carbon
Engineering, Industrial Risk Insurers, Hartford Steam Boiler
C coulomb
Inspection and Insurance Company, and various boiler manufacturers
as well as the American Boiler Manufacturers Association. Credit for C a constant
illustrations or pictures is proyided in the text. Ca calcium
The author used due diligence and care in preparing the text, but °C degree Celsius (centigrade)
assumes no legal liability for the information and accuracy contained em centimeter
therein or for the possible consequences of the use thereof. However,
em3 cubic centimeter
the author would sincerely appreciate being advised by readers ofany
CO carbon monoxide
errors or omissions so that necessary changes can be made in the text
CO carbon dioxide
or illustrations. 2
Code, the ASME Boiler and Pressure Vessel Codes
Anthony Lawrence Kohan Cu copper
D diameter ofa shell or drum
E Young's modulus ofelasticity = unit stress divided by unit
strain (29million for steel)
of degree Fahrenheit
Fe iron
FS factor ofsafety
ft foot
gal gallon
gr/gal grain per gallon (concentration)
-.

xli Abbreviations and Symbols Abbreviations and Symbols xiii
g/min gallon per minute flow 8i0 silica
2
H hydrogen 8MAW shielded metal arc welding
H 2 O water 8°4 sulfate
HAZ heat-affected zone std standard
HTHW high-temperature hot-water system t thickness, ill inches, unless otherwise stated
hp horsepower temp temperature
hr hour TS tensile strength
HRT boiler horizontal-return-tubular boiler V vanadium
HS water heating surface VTboiler vertical tubular boiler
ID inside diameter W watt
in. inch yd yard
J joule yp yield point
k a constant % percent
kg kilogram j.Lm micrometer (formerly micron)
kW kilowatt
L liter
lorL length, in inches, unless otherwise specified
lb pound
max maximum
Mg magnesium
MgS04 magnesium sulfate
mm millimeter
Mn manganese
NB National Board ofBoiler and Pressure Vessel Inspectors
N nitrogen
NaOH sodium hydroxide
NaSi0 sodium silicate
2
NDE nondestructive examination
NDT nondestructive testing
Ni nickel
0 oxygen
OD outside diameter
OH hydroxide
oz ounce
p pitch, in inches, usually ofa series ofholes
p maximum allowable working pressure
8i silicon
8M boiler scotch marine boiler

Modern Operation and Responsibilities
Boiler plant operation, maintenance, and inspection requires the ser-
vices oftrained technical people because ofthe growth and technolog-
ical development in new materials, metallurgical principles on why
materials fail, welding in joining boiler components, and in repairs,
sensor development which permits more automatic control, and final-
ly the application ofcomputers in tracking boiler operations and con-
ditions.
Boilers are used at many different pressures and temperatures
with large variations in output and different fuel-burning systems.
Designers and fabricators apply heat transfer principles to design a
boiler system but must also have broad technical skills in fluid
mechanics, metallurgy, strength ofmaterials to resist stress, burners,
controls and safety devices for the boiler system, or as stipulated by
Codes and approval bodies.
The skill and knowledge required of operators may vary because
installations range from simple heating systems to integrated process
and utility boiler systems. Operating controls can vary from manual
to semiautomatic to full automatic. The trend is to automatic opera-
tion. However, experienced operators always study the boiler plant
layout sothat the components, auxiliaries, controls, piping, and possi-
ble emergency procedures to follow are thoroughly understood. The
study should include a review of the fuel, air, water and steam and

ClassificationsandOperatingPractices 3
2 ChapterOne
fuel-gas loops, and the assigned limitations each may have in opera- 6. Burners should be kept clean and free of leaks with the flame
adjusted so that it does not strike side walls, shells, or tubes.
tion.
Operators must be familiar with modern boiler controls that are Flame safeguards should be checked every shift in order to make
based on an integrated system involving controlling: sure that they are functional and thus prevent a furnace explo-
sion.
1. Load flowforheat, process use, or electric power generation.
7. Boiler internals must be kept free of scale, mud, or oily deposits
2. Fuel flowand its efficient burning. by proper water treatment and blowdown procedures in order to
prevent overheating, bagged and buckled sheets, and the occur-
3. Airflowto support proper and efficient combustion.
rence ofa serious rupture or explosion.
4. Water and steam flowsto followload.
8. The outside of the boiler should be kept clean and dry. Soot or
5. Exhaust flowofproducts ofcombustion. unburned products should not be allowed to accumulate, as these
will cause controls and actuators to bind and malfunction as well
The highly automated plant requires the knowledge ofhow the sys-
as causing corrosion to occur onthe different parts ofthe boiler.
tem works to produce the desired results, and what to do to make it
perform according to design. Manual operation may still be required 9. Leaks are a sign of distress on the boiler system and should be
under emergency conditions, which is why a knowledge ofthe differ- repaired immediately because of the possible danger involved,
ent "loops"ofa boiler system will assist the operator to restore condi- and also because they accelerate corrosion and grooving of sys-
tions to normal much faster. With the advent ofcomputers, if a boiler tem components that will result in forced shutdowns.
system is out oflimits, skilled personnel must trace through the sys- LO. When taking a boiler out of service, do not accelerate the process
tem to see if the problem is in the instruments or out-of-calibration by blowing offthe boiler under pressure in order to prevent the
actuators or if a component of the system has had an electrical or heat ofthe boiler from baking mud and scale on the internal sur-
mechanical breakdown. faces. Let the boiler coolslowly,then drain and thoroughly wash
out the top and bottom parts ofthe internal surfaces.
Fundamental operational responsibilities. Operators must be familiar
with certain fundamentals that were commonly posted in the past, 11. Dampers should be kept in good condition in order to avoid
especially in manually operated systems. Among these were the fol- unconsumed fuel from accumulating in the combustion chamber
lowing rules: or furnace and cause a fire-side explosion. All connections and
appurtenances should be kept in goodworking order to maintain
1. Water level maintenance and checking at least once per shift. efficient operation and also to prevent forced shutdowns.
2. Low water and the actions required by the operator to minimize 12. Idle boilers, for any length oftime, especially steel boilers, and if
damage. dry layup is to follow,should have their manholes and handholes
3. Low water cutoff testing to make sure it is functional, usually removed, followedby thorough washing ofthe interior surfaces to
performed once per shift. This includes blowing down the float remove scale and other contaminants. The boiler should be kept
chamber or the housing in which the sensor is located, so it does dry. (Later chapters will describe the methods used to keep a
boiler dry.) Cast iron boilers are usually cleaned on the fire side,
not become obstructed from internal deposits.
and kept layed up wet.
4. Gauge cocks must be kept clean and dry. They should be tested
once per shift in order to make sure that all connections to the 13. Purging should be thorough on any firing or restart in order to
water glass and water column are clear, and thus by testing clear the furnace passages ofany unconsumed fuel, and thus pre-
gauge cocks,the true level in the gauge glass can be determined. vent a fire-side explosion.
5. Safety valves should be tested at least once per month by raising 14. Preparing a boiler for inspections per legal statute requires all
the valve off the seat slowly. If the valve does not lift, it is an critical internal surfaces to be made available for inspection (cov-
indication that rust or boiler compound is binding the valve and ered by later chapters). This requires manholes and handholes to
corrections or repairs are needed. The boiler should be secured, be removed, with the boiler cooledslowly,and then cleaned inter-
nally and externally including fire sides ofboiler components. All
and not operated with a defective safety valve.

4 ChapterOne
valves should be tight in order to prevent any steam or water
from backing into the idle boiler.
15. Maintain boiler water treatment testing and application of the
treatment per guidelines established by water treatment special-
ists. This will assist in avoiding scale buildup and dissolved
gases in the boiler water forming acids that can cause corrosion
in the boiler system, and will also help maintain boiler efficiency.
16. Maintain proper blowdown in order to remove the sludge that
may build up in the boiler water. Follow the recommendations of
the water treatment specialist on frequency of blowdown and
amount.
These fundamental responsibilities are important in maintaining a
safe and efficient boiler plant and are considered minimum operator
responsibilities. Later chapters will dwell on other features ofboiler
operation, maintenance, inspection, and repair.
New boiler installations, repairs, and retrofits. Experienced operators
in high-pressure plants are also involved in bringing a new boiler into
service by making sure that proper operating procedures are followed
during preliminary and final checkouts of fuel burning equipment,
fans, pumps, valves, controls, safety devices, and all components that
may comprise the boiler system. Other activities on new boilers
include cleaning out internal surfaces and boiling out and blowing out
steam lines prior to final acceptance test runs. Also included in the pressure, and temperatures as shown in Fig. 1.1.The computer can be
acceptance procedure is hydrostatic testing, calibration of instru- programmed for each subprocess to have startup and sequential shut-
ments and controls, safety valve testing, starting, testing, and mak- down features. There can be incorporated intelligent logic that can
ing sure auxiliary boiler equipment performs per design. Output per- interrupt a starting sequence if conditions are not within set points. It
formance guarantees must be verified as well as stipulated is important for operators to be alert to new developments in the
efficiencies. rapidly expanding on-line computer technology.
Skills updating. Operators of semiautomatic and automatic plants
must continue to study the systems under their control, because of Jurisdictional operator licensing laws
progress in controls and computer application as systems are more Because ofthe inherent danger ofexplosions and fire that exists in a
automated. Optimization of equipment performance is now consid- boiler system, many jurisdictions require boiler system operators to
ered a desirable goal in operation. This includes improving efficiency pass a written or oral examination provided the candidate also has
of operation, gains in environmental compliance, and the economic appropriate experience under the supervision of another licensed
gains from better operation.
operator. Figure 1.2 lists the jurisdictions that have operating engi-
Computer application to energy systems now requires fewer people neers' licensing laws. Jurisdictional departments and street addresses
to operate a boiler system, but also requires more knowledge by the for the licensing authorities are listed in the McGraw-Hill publica-
operator. For example, in a fully integrated boiler plant system, the tion, Plant Services and Operations Handbook (Kohan, 1995).
operator is in a control room and is linked to the boiler, and perhaps
generating equipment, by means ofvideo displays that show different
Heattransfer and operation
data by the operator's pushing the appropriate button on the comput-
er.This can show the operator the status ofeach unit as respects load, A study ofthermodynamics, vapor cycles, and basic heat transfer can
assist boiler operation by instituting a program of heat tracing in

6 ChapterOne Classifications andOperatingPractices 7
order to improve efficiencyand track heat losses in boiler plant opera-
High-pressure Low-pressure
Jurisdiction boilers boilers tion. A boiler is a heat transfer apparatus that converts fossil fuel,
electrical, or nuclear energy through a working medium such as
U.S. cities and counties water, or organic fluids such as dowtherm, and then conveys this
Buffalo, ;\j.Y X - energy to some external heat transfer apparatus, such as is used for
Chicago, III X - heating buildings or for process use. This energy may also be convert-
Dearborn, MIch. X X
Denver, Colo X X ed to produce power with mechanical drive steam turbines or with
Des Moines, Iowa X X steam turbine generators to produce electrical power.
Detroit, Mich. X X
E. 51. Louis, Ill. X X The flowofheat in a boiler can affectthe efficiencyofoperation, and
Kansas City, Mo. X X may even cause overheating problems, such as when scale is allowedto
Los Angeles, Calif. X X
Memphis, Tenn. X X accumulate in tubes. The flowofheat can occurby conduction, convec-
Miami, Fla X X tion, orradiation, and usually consists ofall three inside a boiler.
Milwaukee, Wis. X X
New Orleans, La. X X Conduction is the transfer of heat from one part of a material to
New York City, '\Y X - another or to a material with which it is in contact. Heat is visualized
Oklahoma City, Okla X X
Omaha, Neb. X X as molecular activity-crudely speaking, as the vibration ofthe mole-
51.Joseph, Mo. X X cules ofa material. When one part ofa material is heated, the molec-
51. Louis, Mo. X X
San Jose, Calif X - ular vibration increases. This excites increased activity in adjacent
Spokane, Wash. X X molecules, and heat flowis set up from the hot part ofthe material to
Tacoma, Wash. X X the coolerparts. In boilers, considerable surface conductance between
Tampa, Fla. X X
Tulsa, Okla X X a fluid and a solid-takes place, for example, between water and a tube
University City, Mo. X X and gas and a tube, in addition to conductance through the metal ofa
White Plains, N.Y X -
Jefferson Parish, La. X X tube, shell, or a furnace.
51. Louis Co., Mo. X X While surface conductance plays a vital part in boiler efficiency,it
can also lead to metal failures when heating surfaces become over-
States
heated, as may occur when surfaces become insulated with scale. The
Alaska X X
Arkansas X X surface conductance when expressed in Btu per hour per square foot
District of Columbia X X ofheating surface for a difference ofone degree Fahrenheit in temper-
Massachusetts X -
Minnesota X X ature of the fluid and the adjacent surface, is known as the surface
Montana X X coefficient or film coefficient. Figure 1.3a shows stagnant areas near
Nebraska - X
the tube where the film coefficientwill reduce heat transfer.
New Jersev X X
Ohio X X The coefficient of thermal (heat) conductivity is defined further as
Pennsylvania X X the quantity of heat that will flow across a unit area in unit time if
Canadian provinces the temperature gradient across this area is unity. In physical units it
is expressed as Btu per hour per square foot per degree Fahrenheit per
Alberta X X
British Columbia X X foot. Expressed mathematically, the rate ofheat transfer Q by conduc-
M Ne a w nito B b r a unswick X X X X tion across an area A, through a temperature gradient of degrees
Newfoundland and Labrador X X Fahrenheit per footT /L, is
N.W. Territory X X
Nova Scotia X - T
Ontario X X Q=kA
Quebec X X L
Saskatchewan X X
Yukon Territory X X where k = coefficient ofthermal conductivity.
Note that k varies with temperature. For example, mild steel at
Note: Due to variations in the laws, it isnecessary to check the jurisdiction
for specific requirements on licensed operators. 32°F has a thermal conductivity of 36 BtuJ(hr/ft2/°F/ft), whereas at
Figure 1.2 Jurisdictions having operating engineer's licensing 212°F it is 33.
laws for boilers.

Classifications and Operating Practices 9
Adding boiler surface may increase the heat absorption, but as
shown in Fig. 1.3c, the temperature gradient will drop more and
more. Then at some point the gain in efficiency will be far less than
the cost of adding heating surface. Further, the mechanical power
required for forced circulation will also increase with the addition of
heating surface by convection.
The hydraulic circuit ofa boiler consists ofthe paths ofwater flow
.created by the difference between heads of water and water-steam
mixtures. Flow in tubes and risers is induced by the difference in den-
sity ofwater and water-steam mixtures. The heavier water will flow
to the bottom as the lighter water-steam mixture rises in the boiler
water-steam paths. The higher the steam pressure, the denser the
steam becomes, which results in a loss offlowas the steam approach-
es water density. It is the reason that pumps are used to promote cir-
culation in very high pressure boilers. Insufficient flowscreate ineffi-
cient use ofheating surfaces, but can also result in tubes overheating
due to water starvation.
Note that in Fig. 1.4a more tube area is required at lower pressure
than higher pressure for the same circulation to exist. But the force
producing circulation is less at high pressure than at low pressure.
This involves the change in the specificweight ofwater and steam as
pressures increase. The mixture actually weighs less in pounds per
cubicfoot at higher pressures. For example, in the sketch in Fig. lAb
at the critical pressure (3206.2 psia), water and steam have the same
specificweight. Friction losses due to floware generally less at higher
pressure. This is primarily due to more laminar, or streamlined, flow
and less turbulent flowin the tubes.
When boiling occurs in a tube, bubbles ofvapor are formed and lib-
erated from the surface in contact with the liquid. This bubbling
action creates voids (Fig. lAc) ofthe on-again-off-again type, because
of the rapidness of the action. This creates a turbulence near the
heat-transfer surfaces, which generally increases the heat-transfer
rate. But the loss ofwetness as the bubbles are formed may diminish
heat transfer.
Pressure has a marked effect on the boiling and heat-transfer rate.
With higher pressures (Fig. lAd) bubbles tend to give way to what is
calledfilm boiling, in which a film ofsteam coversthe heated surface.
This phenomenon is very critical in boiler operation, often causing
watertube failures due to starvation, even though a gauge glass may
show water. It is further compounded by the formation of scale and
other impurities along the boiling area ofa tube.
Radiation is a continuous form ofinterchange of energy by means
ofelectromagnetic waves without a change in the temperature ofthe
medium between the two bodies involved. Radiation is present in all

boilers. In fact, all boilers utilize all three means ofheat transfer: con-
ductance, convection, and radiation.
Properties of Steam and Boiler Systems
A brief review ofsome properties of steam will also assist in differen-
tiating boiler systems. Abook ofsteam tables is necessary for comput-
ing boiler efficiency. The standard in the United States is
Thermodynamic Properties of Steam by Keenan and Keyes, published
by John Wiley & Sons Inc., New York. For data based on temperature,
use Table 1in Fig. 1.5.Use Table 2 ifyou know the preslure. All pres-
sures in these tables are absolute. Toget absolute prellure, ju.t add
14.7 psi to the gauge pressure (15 psi is close enough).
For properties of superheated steam, use Table 3 in Fi,. 1.5. This
table of superheated steam must be used with the ablolute prellure
(gauge pressure plus 15) and with the total steam temp.rature, not
the degrees of superheat. This total temperature is the .aturation
temperature (also given in the table) plus the degrees of.uperh.at.

12 ChapterOne
ClassificationsandOperatingPractices 13
Enthalpy means the heat content ofthe fluid. In dealing with water
and steam, three enthalpies are to benoted: Table 1in Fig. 1.5 shows that the heat in the water is 148Btu. Then the
heat supplied to turn this water into steam is merely the difference, or
1. Enthalpy of saturated liquid [in British thermal units (Btu)),
1194- 148= 1046Btu.
which is the heat content of the water at a certain pressure and It is easy from this to figure the boiler efficiency.Let us say the boiler
temperature under consideration generates 10 lb steam per pound of coal burned and the coal contains
13,000Btu/lb. Then, for every 13,000Btu put in as fuel, there is delivered
2. Enthalpy ofevaporation (Btu), which is the heat required to evapo- in steam 10 X 1046= 10,460Btu.
rate lIb ofwater to steam at that pressure and temperature The efficiencyofany power unit isits output divided byits input, sohere
10,460/13,000= 0.805,or80.5percent efficiency.
3. Enthalpy ofsaturated vapor CBtu),which is the heat content ofthe
saturated steam at the pressure and temperature being considered
For most purposes, Table 1 in Fig. 1.5 is not needed to get a close
value ofthe heat ofthe liquid. Just subtract 32 from the water tem-
The enthalpy ofsaturated steam is thus a sum ofthe enthalpy ofsat-
perature. For example, the enthalpy of water at 180°F is the heat
urated liquid and the enthalpy ofevaporation, or the total heat con-
tent ofthe saturated steam in Btu per pound. required to raise it from 32 to 180°F, or a difference of 148°F.This
takes about 148Btu. But it will not work out so closelyfor very high
Tables 1 and 2 in Fig. 1.5 give the properties ofwater and ofsatu-
rated steam. The only difference is that in Table 1 we enter with the temperatures. Take water at 300°F. Table 1 in Fig. 1.5 gives 269.7
boiler temperature, while in Table 2 weenter with the boiler pressure Btu, while our simple method gives 300 - 32 = 268 Btu, closeenough
for most purposes.
(psia). For example, Table 1shows that for water to boil at lOO°F,the
absolute pressure must be 0.95 psi. Table 2 shows that at 40 psia, Touse the steam tables for superheated steam, the first column of
water boils at 267°F.It is not necessary to use all the digits given in Table 3 in Fig. 1.5 gives the absolute pressure and (directly below it
the table. Most practical work does not require it. Engineers rarely in parentheses) the corresponding saturation temperature, or boiling
need to figure water temperatures to closer than the nearest degree, temperature. In the next column, v and h stand forvolume of lIb and
orheats or enthalpies to closer than the nearest Btu. its heat content. For example, at 150 psia the volume of lIb is 0.018
ft3 for liquid water and 3.015 ft3 for saturated steam. The correspond-
Sat liquid means liquid water at the saturation or boiling tempera-
ing heat contents oflIb are 330.5 and 1194.1Btu.
ture; sat vapor means steam at the boilingtemperature. When water is
boiling in a closedcontainer, both the water and the steam over it are The temperature columns give the volume and heat content per
in a saturated condition. Steam is saturated when generated by a boil- pound for superheated steam at the indicated temperature. Take
er without a superheater. For steam, saturated means steam that con- steam at 150 psi, superheated to a total temperature of 600°F. Look
tains no liquid water yet is not superheated (still at boiling tempera-
in the 600°F column opposite 150 psi. The volume is 4.113 ft3, as
ture). Note that the absolute pressure is gauge pressure plus about 15 against 3.015 ft3 for saturated steam at the same pressure. This is
lb.Now,in Table2,try reading acrossthe line for50psia (35psig). natural because steam expands as a gas when superheated. Also, the
heat content is naturally higher, 1325.7 instead of 1194.1 Btu. Note
Boiling temperature is 281°F.At this temperature lIb ofwater fills
3 that this table gives the actual temperature ofthe superheated steam
0.0713 ft and lIb ofsaturated steam fills 8.51 ft3• Specificvolume is
in cubic feet per pound of water or steam. Thus it takes 250 Btu to rather than the degrees ofsuperheat, which is a different thing. Ifthe
heat the pound of water from 32°F to the boiling point and another steam has been superheated from a saturation temperature of358 to
600°F,the superheat is
924 Btu to evaporate it, making a total of 1174 Btu. As mentioned,
enthalpy used to be called heat in the oldsteam tables, and it is given
600 - 358 = 242°F
in Btu per pound. The last three columns of the old tables were
labeled heat of the liquid, heat of vaporization, and total heat.
These superheat tables are used similarly to the saturation tables.
Let us take a problem. How much heat does it take to convert 1lb of
Example A boiler generates saturated steam at 135 psig (150 psia). The
feedwater at 205°F into superheated steam at 150 psia and 6000F?
enthalpy, or heat of the final steam, is 1194 Btu/lb. The amount of heat
The heat in the steam is 1325.7 (1326) Btu. The heat in the water is
required to produce this steam in an actual boiler will depend on the tem-
perature of the feedwater. Suppose the feedwater temperature is 1800F. 205 - 32 = 173 Btu. Then the heat required to convert 1lb of steam
is 1326 - 173 = 1153Btu.

14 ChapterOne
ClassificationsandOperatingPractices 15
Tocalculate boilerefficiency,the method is the same as that forfinding
According to Section I ofthe Boiler and Pressure Vessel Code ofthe
the efficiencyofpractically any other piece ofpower equipment; namely,
American Society ofMechanical Engineers (ASME),a miniature high-
efficiencyis the useful energy output divided by the energy input. For
pressure boiler is a high-pressure boiler which does not exceed the fol-
example, ifwe get out three-quarters ofwhat we put in, the efficiencyis
lowing limits: 16-inch (in.) inside diameter of shell, 5-cubic-feet (ft3)
%, or 0.75percent. In the case ofa boiler unit, we feedin Btu in the form
gross volume exclusive of casing and insulation, and 100-psig pres-
ofcoal,oil,or gas, and we get out useful Btu in the form ofsteam. Thus,
sure. If it exceeds any ofthese limits, it is a power boiler. Most states
the first method states that boiler efficiencycan be figured directlyfrom
follow this definition. The welding requirements for these small boil-
the total fuel burned in a given period and the total water evaporated
ers are not as severe as for the larger boilers.
into steam in the same period. It is more commonto figure first the evap-
Apower boiler is a steam or vapor boiler operating above 15psig and
oration per pound offuel fired and then, from this, the efficiency.
exceeding the miniature boiler size. This also includes hot-water-heat-
ASME test code. This is a procedure to determine larger boiler out- ing or hot-water-supply boilers operating above 160 psi or 250 degrees
puts and includes heat balance calculations. This requires calculating Fahrenheit (OF).Power boilers are also called high-pressure boilers.
output and efficiency by subtracting from the fuel energy input all the A low-pressure boiler is defined as a steam boiler that operates
losses that occur in a steam-generating unit, such as: below 15-psig pressure or a hot-water boiler that operates below 160
psig or 250°F.
Loss due to moisture in the fuel
Ahot-water-heating boiler is aboilerin whichnosteam isgenerated, but
Loss due to water that may be formed from hydrogen in the fuel fromwhichhot water iscirculated forheating purposes and then returned
to the boiler,and which operates at a pressure not exceeding160psigora
Loss due to moisture in the air used for combustion
water temperature not over250°Fat ornear the boileroutlet. These types
Loss due to the heat, or Btus carried up the stack by flue gas ofboilers are considered low-pressure heating boilers,built under Section
Loss due to incomplete combustion ofcarbon in the fuel IVofthe Heating BoilerCodepart ofthe ASMEBoilerCodes.Ifthe pres-
sure ortemperature conditionsare exceeded,the boilersmust be designed
Loss due to unconsumed combustibles in the solid residue or ash
as high-pressure boilersunder SectionIofthe Code.
Losses due to unconsumed hydrogen or hydrocarbons in the fuel A hot-water-supply boiler is completely filled with water and fur-
Losses due to radiation, leaks, and other unaccounted for losses nishes hot water to be used externally to itself (not returned) at a
pressure not exceeding 160psig or a water temperature not exceeding
Chapter 15 covers some methods of calculating boiler efficiency and 250°F. These types ofboilers are also considered low-pressure boilers,
the methods used to improve the efficiency as it applies to smaller built to Section IV (Heating Boiler) requirements of the ASME Code.
boiler plants.
If the pressure or temperature is exceeded, these must be designed as
high-pressure boilers.
Boiler Definitions Awaste-heat boiler uses by-product heat such as from a blast furnace
in a steel mill or exhaust from a gas turbine or by-products from a man-
The following definitions of boilers usually are found in state laws
ufacturing process. The waste heat is passed over heat-exchanger sur-
and codes on boilers in reference to installation or reinspection
faces to produce steam orhot water forconventional use.
requirements as well as engineer-licensing laws for operating this
The same basic ASME Code construction rules apply to waste-heat
type ofequipment.
boilers as are applied to fired units, and the usual auxiliaries and
Aboiler is a closed pressure vessel in which a fluid is heated for use
safety features normally required on a boiler are also required for a
external to itself by the direct application of heat resulting from the
waste-heat unit.
combustion offuel (solid, liquid, or gaseous) or by the use ofelectricity
Engineers prefer to use the term steam generator instead ofsteam
or nuclear energy.
boiler because boiler refers to the physical change of the contained
Ahigh-pressure steam boiler is one which generates steam or vapor
fluid whereas steam generator covers the whole apparatus in which
at a pressure of more than 15 pounds per square inch gauge (psig).
this physical change is taking place. But in ordinary use, both are
Below this pressure it is classified as a low-pressure steam boiler.
essentially the same. Most state laws are still written under the old,
Small high-pressure boilers are classified as miniature boilers.
basic boiler nomenclature.

16 ChapterOne
ClassificationsandOperatingPractices 17
Apackaged boiler is a completely factory-assembled boiler, water-
2. Horizontal sectional cast-iron boilers have their sections stacked
tube, firetube, or cast-iron, and it includes boiler firing apparatus,
or assembled horizontally so that the sections stand together like
controls, and boiler safety appurtenances. A shop-assembled boiler is
slices in a loaf ofbread.
less costly than a field-erected unit ofequal steaming capacity. While
a shop-assembled boiler is not an off-the-shelf item, generally it can 3. Small cast-iron boilers are also built in one-piece, or single casting.
These are generally smaller boilers used primarily in the past for
be put together and delivered much faster than a field-erected boiler;
hot-water-supply service.
installation and start-up times are substantially shorter. Shop-assem-
bled work usually can be better supervised and done at lower cost.
See Chap. 3 on cast-iron boilers for further details on construction.
A supercritical boiler operates above the supercritical pressure of
Steel boilers can be of the high-pressure or low-pressure type and
3206.2 pounds per square inch absolute (psia) and 705.4of saturation
today are usually of welded construction. They are subdivided into
temperature. Steam and water have a critical pressure at 3206.2 psia.
two classes:
At this pressure, steam and water are at the same density, which
means that the steam is compressed as tightly as the water. When
1. In firetube boilers, the products of combustion pass through the
this mixture is heated above the corresponding saturation tempera-
inside of tubes with the water surrounding the tubes. Firetube
ture of 705.4OFfor this pressure, dry, superheated steam is produced
boilers are described in detail in later chapters.
to do useful high-pressure work. This dry steam is especially well
suited for driving turbine generators. 2. In watertube boilers, the water passes through the tubes, and the
products ofcombustion pass around the tubes.
Supercritical pressure boilers are of two types: once-through and
recirculation. Both types operate in the supercritical range above
Firetube boilers generally are used for capacity up to 50,000 pounds
3206.2 psia and 705.4of. In this range the properties ofthe saturated
per hour (lb/hr) and 300-psi pressure; above this capacity and pres-
liquid and saturated vapor are identical; there is no change in the liq-
sure, watertube boilers are used. Firetube boilers are classified as
uid-vapor phase, and therefore no water level exists, thus requiring
shell boilers. Water and steam are confined to a shell. This arrange-
no steam drum as such.
ment limits the volume of steam that can be generated without mak-
Boilers are also classified by the nature of services intended. The
ing the shells prohibitively large, and with respect to pressure, the
traditional classifications are stationary, portable, locomotive, and
thickness required would become too expensive to fabricate.
marine, defined as follows.Astationary boiler is installed permanent-
ly on a land installation. Aportable boiler is mounted on a truck, Boiler-output rating terminology. Boiler output can be expressed in
barge, small riverboat, or any other such mobile-type apparatus. A horsepower, pounds per hour, Btu per hour, and, for utility boilers,
locomotive boiler is a specially designed boiler, specifically meant for the capability ofgenerating so many megawatts ofelectricity. Heating
self-propelled traction vehicles on rails (it is also used for stationary boilers can also be rated in horsepower, pounds per hour, and Btu per
service). A marine boiler is usually a low-head-type special-design hour, but their output is also described in terms related to heat-trans-
boiler meant for ocean cargo and passenger ships with an inherent fer area needed for a space. For example, equivalent square feet of
fast-steaming capacity.
steam radiation surface is a measure ofthe heat-transfer area needed
The type of construction also distinguishes boilers as follows. in a room that will use steam as a heat source.
Cast-iron boilers are low-pressure heating units manufactured by A boiler horsepower (boiler hp) is defined as the evaporation into
casting the pressure components in sections from iron, bronze, or dry saturated steam of34.5 lb/hr ofwater at a temperature of 212°F.
brass. The usual types manufactured are further classified by the Thus 1 boiler hp by this method is equivalent to an output of 33,475
manner in which the cast sections are arranged or assembled-by Btu/hr, and was commonly taken as 10 square feet (ft2) ofboiler heat-
means ofpush nipples, external headers, and screwed nipples. Three ing surface. But 10ft2 ofboiler heating surface in a modern boiler will
types ofcast-iron boilers are:
generate anywhere from 50 to 500 lb/hr ofsteam. Today the capacity
of larger boilers is stated as so many pounds per hour of steam, or
1. Vertical sectional cast-iron boilers have their sections stacked or
Btu per hour, or megawatts ofpower produced.
assembled vertically one above the other, similar to pancakes, with
The term heating surface is also used to define or relate to the out-
push nipples interconnecting the sections.
put of a boiler. The heating surface of a boiler is the area, expressed

18 ChapterOne
Classifications andOperatingPractices 19
in square feet, that is exposed to the products ofcombustion. The fol-
lowing surface parts ofboilers must be considered in determining the loss, not including the pickup allowances noted under IBR ratings.
amount ofheating surface that may be available for producing steam Thus, it is difficult to obtain the true gross output to determine safety
or hot water: tubes, fireboxes, shell surfaces, tube sheets, headers, relief capacity from these data. But the SBI does require the number
and furnaces. of square feet of heating surface to be stamped on the boiler. With
A comparison of output ratings based on horsepower, heating sur- this, the ASME rule of minimum steam safety-valve capacity in
face, and pounds per hour can be made by assuming a boiler has a pounds per hour per square footofheating surface is used.
nominal horsepower rating of500 hp. EDR stands for equivalent direct radiation. Specifically it refers to
equivalent square feet ofsteam radiation surface. It is further defined
1. The heating-surface rating would be 5000 ft2 under the old rule of as a surface which emits 240 Btu/hr with a steam temperature of
10ft2/hp. 215°F at a room temperature of 70°F. With hot-water heating, the
value of 150 Btu/hr is used with a 20°F drop between inlet and outlet
2. The steam output in pounds per hour would be
water. This term is used by architects and heating engineers in deter-
500 X 34.5 = 17,2501b/hr mining the area ofheat-transfer equipment required to heat a space.
Thus boiler capacity is obtained indirectly from a summation of the
3. For a hot-water-heating boiler, the output would be EDRs.
The following ratings are also often noted on heating boiler specifi-
500 X 33,475 = 16,737,500 Btu/hr cations.
The pounds-per-hour rating often guaranteed by the manufacturer American Gas Association rating. This rating method is used by the
system ofrating boilers is a measure ofthe capacity at which a boiler American Gas Association (AGA)and is applied to boilers designed
can be operated continuously. The peak output of a boiler for a 2-hr for gas firing. The rating is expressed as maximum boiler output in
period is usually set 10to 20 percent above the maximum continuous Btu per hour, and it reflects 80 percent of the AGA-approved input
output. The pounds-per-hour rating usually is expressed in pounds of rating as determined by performance tests described in the
steam at the design temperature and pressure for the boiler. Low- "American Standard Approval Requirements for Central Heating
pressure boilers are also rated by heating contractor code require- Appliances." For all practical purposes, AGAoutput ratings are equiv-
ments as well as pounds per hour or Btu per hour. alent to gross SBI and gross IBR ratings.
In heating-load calculations, the terms IBR-rated, SBI-rated, and
Mechanical Contractors Association rating. The Mechanical Contractors
EDR are often used. These terms affect the output rating of a boiler.
Association (MCA)ofAmerica (formerly the Heating, Piping, and Air
Thus they are important in sizing a boiler for heating a certain size
Conditioning Contractors National Association) has adopted methods
space. They also affectthe safety valve required on a boiler. They are
for rating boilers that are expressed on a net-load basis in square feet
defined as follows.
ofEDR ofsteam.
The acronym IBR stands for the Institute of Boiler and Radiator
The MCA has also adopted a Testing and Rating Code for Boiler-
Manufacturers, which rates cast-iron boilers. Usually IBR-rated boil-
Burner Units which they apply to the rating of commercial sizes of
ers have a nameplate indicating net and gross output in Btu per hour.
steel heating boiler units fired with oil or gas fuel. This code allows a
Gross output is further defined as the net output plus an allowance
higher rating than is permissible under the SBI Code.Agross output
for starting, or pickup load, and a piping heat loss. The net output
is established with certain limiting factors applying to flue-gas tem-
will show the actual useful heating effect produced. The ASME Code
perature, carbon dioxide, efficiency,and quality ofsteam. This output
states that it is the grossheat output ofthe equipment that should be
is divided by 1.5to determine the net MCArating.
matched in specifyingrelief-valve capacity.
The acronym SBI stands for the Steel Boiler Institute. The name- American BOiler Manufacturers Association rating. This rating method,
plate data shown on SBI-rated boilers are not uniform, but the style developed by the Packaged Firetube Branch of the American Boiler
or product number may be shown. The manufacturer's catalog will Manufacturers Association (ABMA), is generally subscribed to by
often show an SBI rating and an SBI net rating. The SBI rating tends manufacturers of packaged boilers and by a few manufacturers of
to show the sum of 8BI net ratings and 20 percent extra for piping steel firebox and cast-iron boilers. The ratings are established by per-
formance tests in accordance with the ASME Power Test Code for

20 ChapterOne
Steam Generating Units and are usually expressed as maximum
guaranteed Btu output at the outlet nozzle or similar output rating.
Classification by System Application
Boiler system designations will usually provide an immediate idea of
capacity, pressures, and temperatures that will be required. Fuel to
be used is another important designation, as is the value ofthe plant.
Systems can be grouped by the following applications:
1. Steam-heating system.
2. Hot-water heating system.
3. High-pressure steam process system.
4. Steam-electric power generation, using fossil fuels.
5. Steam-electric power generation, using nuclear fuel.
6. Systems using a different working fluid than water, such as
dowtherm for high temperature, but low-pressure, process use.
These fired systems are referred to by the ASME Code as organic
fluid heater systems. (See Chap. 4.)
Steam-heating boiler systems (Fig. 1.6). Steam-heating boilers are
usually low-pressure units ofcast-iron or steel construction, although
high-pressure steel boilers may also be used for large buildings or for
large, complex areas. Usually if this is done, pressure-reducing valves
in the steam lines lower the pressure to the radiators, convectors, or
steam coils. The term steam heating also generally implies that all
condensate is returned to the boiler in a closed-loop system. The max-
imum pressure allowed on a low-pressure steam-heating boiler is 15
psig.
Cast-iron boilers for steam use are limited to a maximum working
pressure (MWP) of 15 psig by the ASME Heating and Boiler Code.
Cast-iron boilers are specifically restricted by the ASME Code,
Section IV,to be used exclusively for low-pressure steam heating. If
they were used for process work, this usually would mean heavy-duty
service ofcontinuous steaming and heavy makeup offresh coldwater.
This will cause rapid temperature changes in a cast-iron boiler,
resulting in cracking of the cast-iron parts. Thus the Code restricts
their use to steam-heating service only.
Steam-heating systems use gravity or mechanical condensate-
return systems. Their differences are as follows.When all the heating
elements (such as radiators, convectors, and steam coils) are located
above the boiler and no pumps are used, it is called a gravity return,
for all the condensate returns to the boiler by gravity. If traps or

22 ChapterOne Classifications and Operating Practices 23
pumps are installed to aid the return of condensate, the system is in pounds per hour ofthe boiler, but in no case should the capacity
called a mechanical return system. In addition to traps, this system be less, so that with the fuel-burning equipment firing at maxi-
usually includes a condensate tank, a condensate pump, or a vacuum mum capacity, the pressure cannot rise 5 psi above the stamped
tank or vacuum pump (Fig. 1.6c). maximum allowable pressure ofthe boiler.
6. All electric control circuitry on automatically fired steam-heating
ASME Section 4 protective devices required. As a result of several
boilers must be positively grounded and operate at 150volts (V)or
serious low-pressure steam-heating boiler explosions in the past, the
less. The wiring system must include a grounded neutral as well
ASME now requires redundancy controls for boilers with input rat-
as equipment grounding.
ings over 200,000 Btu/hr. These boilers are operated automatically
7. Automatically fired steam-heating boilers must be equipped with
with practically no operator attendance and only spot-checks made by
flame safeguard safety controls as mentioned in the controls for
the owner or a maintenance person. This is the reason the ASME
hot-water-heating boilers.
requires the followingfor steam-heating boilers:
Stop valves on the steam supply line are not required for a single-
1. Each steam-heating boiler must have a steam pressure gauge with
boiler installation that is used for low-pressure heating, if there are
a scale in the dial graduated to not less than 30 psi nor more than
no other restrictions in the steam and condensate line and all conden-
60 psi. Connections to the boiler must be not less than X-in.stan-
sate is returned to the boiler. But if a stop valve (or trap) is placed in
dard pipe size; but if steel or wrought-iron pipe is used, it should
the condensate-return line, a valve is required on the steam supply
be not less than Y2in.
line. A stop valve is required on the steam supply line where more
2. Each steam-heating boiler must have a water gauge glass attached
than one heating boiler is used on the same steam supply system and
to the boiler by valve fittings not less than Y2in. and with a drain
also on the condensate-return line to each boiler.
on the gauge glass not less than Xin. The lowest visible part ofthe
gauge glass must be at least 1 in. above the lowest permissible Hot-water systems. There are three general classes of hot-water
water level as stipulated by the boiler manufacturer. systems: hot-water supply systems for washing and similar uses,
3. Twopressure controls are required on automatically fired steam- space-heating systems of the low-pressure type, often referred to as
heating boilers: building heating systems (see Fig. 1.7), and high-temperature high-
a. An operating-pressure cutout control that cuts offthe fuel sup- pressure water systems, also referred to as supertherm systems, oper-
ply when the desired operating pressure is reached. ating at temperatures of over 250°F and pressures of over 160 psi.
b. An upper-limit control set no greater than 15 psi which backs (See Chap. 4.)
the operating-pressure limit control so that the fuel is shut off Both the hot-water-heating system and the high-temperature hot-
when the operating-pressure control does not function. water systems require some form ofexpansion tank in order to permit
4. An automatically fired steam-heating boiler must have a low- the water to expand as heat is supplied, without a corresponding
water fuel cutofflocated sothat the device will cut offthe fuel sup- increase in pressure. Acommon problem ofhot-water-heating systems
ply when the water level drops to the lowest visible part of the is that expansion tanks lose their air cushion, so that the water sys-
water gauge glass. Low-water fuel cutoffs must be connected to the tem can no longer expand without raising the pressure ofthe system.
boiler with nonferrous tees onY's not less than Y2-inp.ipe size and If this problem is neglected, pressure can build up to the point where
must also have %-in.drains if embodying a chamber for the low- the relief valve may open and dump water in the property. Thus peri-
water fuel-cutoff device, so that the chamber and connected piping odic checking of the pressure and possibly draining of the expansion
can be flushed of sludge periodically. This drain also permits test- tank is necessary to re-establish the air cushion.
ing of the low-water fuel cutoff as the level in the chamber drops
Protective devices for hot-water-heating systems. The ASME Heating
during blowdown.
Boiler Code requires some minimum protective devices on hot-water-
5. Each steam-heating boiler must have at least one safety valve of
heating boiler systems. Among these are the following:
the spring-loaded pop type, adjusted and sealed to discharge at a
pressure not greater than the maximum allowable pressure ofthe 1. A pressure or altitude gauge is required on the hot-water boiler
boiler.No safety valve can be smaller than Y2in. or greater than 4Y2 with a scale on the dial graduated to not less than 1Y2times nor
in. The capacity ofthe safety valves must exceed the output rating more than 3times the pressure at which the relief valve is set.

ClassificationsandOperatingPractices 25
3. Twotemperature controls are required in automatically fired hot-
water boilers:
a. An operating limit control that cuts offthe fuel supply when the
water temperature reaches the desired operating limit.
b. An upper-limit control that backs up the operating-limit control
and cuts offthe fuel supply. This upper-limit control is set at a
temperature above the desired operating temperature, but must
be set so that the water temperature cannot exceed 250°F at
the boiler outlet.
4. Alow-water fuel cutoffis required on automatically fired hot-water
boilers with heat inputs greater than 400,000 Btu per hour
(Btu/hr). It must be installed so that it cuts offthe fuel when the
water level drops below the safe permissible water level estab-
lished bythe boiler manufacturer.
5. All electric control circuitry on automatically fired hot-water boil-
ers as well as on steam-heating boilers must be positively ground-
ed and operated at 150V or less. The wiring system must include
a grounded neutral as well as equipment grounding.
6. A hot-water-heating boiler must be equipped with spring-loaded
ASME-approved relief valves set at or below the maximum
stamped allowable pressure of the boiler. The minimum size of
valve is % in., and the maximum permitted size is 4}\iin. Capacity
must be greater than the stamped output of the boiler, but in no
case should the pressure rise more than 10percent above the max-
imum allowable pressure if the fuel-burning equipment operates
at maximum capacity.
7. Automatically fired hot-water-heating boilers and steam-heating
boilers must also be equipped with flame safeguard safety controls
that cut offthe fuel when an improper flame (orcombustion) exists
by the burner. The ASME Code makes reference to other national-
ly recognized standards for further requirements. These usually
include pilot and main-flame proving, as well as prefiring and
postfiring purging cycles.
Officially rated ASME pressure-relief valves must be used in hot-
water boilers. An officially rated ASME pressure-relief valve is
stamped forits pressure setting and its Btu-per-hour relieving capaci-
ty.Also,it must be equipped with a manual test lever, must be spring-
loaded, and must not be ofthe adjustable screw-downtype.
2. A thermometer gauge is needed on the hot-water boiler that is Low water can occur in a hot-water-heating type of boiler for
located and connected so that it can be read when the pressure or numerous reasons, such as the following: (1) Loss of water due to
altitude on the boiler is noted. Graduation of the thermometer carelessness in (a) draining the boiler for repair or summer lay-up
must be in degrees Fahrenheit, and the thermometer must be without eliminating the possibility of firing, (b) drawing hot water
located so that the water temperature in the boiler is measured at from the boiler; (2)loss ofwater in the distribution system because of
or near the outlet ofthe heated hot water. (a) leaks in the piping caused by expansion breakage or corrosion, (b)

26 ChapterOne
ClassificationsandOperatingPractices 27
leaks in the boiler, (c) leaks through the pump or oth.r op.rating
equipment; (3) relief-valve discharge caused by overftrinii (4) closed By adding auxiliaries and other components such as the heaters,
or stuck city makeup line. superheaters, reheaters, and preheaters shown in Fig. 1.8 greater
efficienciesformodern utility plants can be attained.
In addition to an ASME pressure safety relief valve, a low-water
fuel cutofffor an automatic-fired boiler should be installed.
Nuclear-steam-powergeneration*. Steam for electric generation is
Steamsystems forelectricpowergeneration. Most utility boilers used also produced by heat from a nuclear-powered reactor. In the boiling-
for electric power generation are of the supercritical or subcritical water reactor (BWR) system shown in Fig. 1.9a, the reactor vessel
type. The steam generator is an important element in power genera- supports and contains the reactor core and supplies the necessary
flow paths for fluid entering the core and steam leaving it. Water
tion. Figure 1.8is a simplified flowdiagram ofa basic power plant. Its
three most important components are the steam generator (boiler), passing over the hot core generates steam, which travels through
steam-water separators inside the reactor vessel and then through
shown at the left; the turbine generator set, shown coupled together at
dryers, where the steam's moisture content is reduced. The steam
the right; and the condenser, located beneath the turbine. The princi-
pal element that ties together the three pieces ofequipment is steam, then passes through the steam line directly into the turbine genera-
tor, as shown.
often called the working medium produced by a high-pressure boiler.
The steam travels in succession from the steam generator to the tur- The pressurized water reactor system shown in Fig. 1.9b has a
reactor vessel and core somewhat similar to the BWR type, but the
bine to the condenser. The feedwater cycle,also shown in the diagram,
fluid passes through the reactor (primary loop)and does not mix with
completes this path bymaking the flowcontinuous from the condenser
back to the boiler.Thus, at the high-temperature end ofthe cycle,the that passing through the steam line on the turbine side. The heat is
steam generator transfers heat energy from the fuel to heat energy in transferred from the reactor system to the turbine system in the
steam generator. Actually, the water in the reactor and primary loop
the form ofsuperheated steam. The turbine then transfers the heat in
does not boil, even at 600°F, for example, because it is kept under
the steam to do mechanical work and then to drive the generator
very high pressure. In the steam generator, however, this water pass-
which is coupled to the turbine. The generator, in turn, transforms
this mechanical energy to electric energy. es through tubes that are surrounded by water from the turbine loop,

ClassificationsandOperatingPractices 29
Figure 1.10a lists the stamps issued by the ASME for boilers,
unfired pressure vessels, storage water heaters, power piping and
safety valves. The ASME can provide details to manufacturers on
what stamp may be required when considering manufacturing compo-
nents as represented by these stamps.
Figure 1.10b lists the stamps required for power, nuclear compo-
nents, heating and electric boilers with the ASME Code books, or
Sections, considered necessary to comply with the ASME Code
requirements for that stamp.
Organizations Concerned with Standards
ASME Boiler Code. The ASME Boiler Code and the National Board
ofBoiler and Pressure Vessel Inspectors Inspection Codes are impor-
tant source documents for legal requirements in the varioul Itates
and municipalities that have adopted boiler safety laws. In addition
to maintaining active boiler and pressure-vessel committeeI in order
to keep the published Codes up to date with developing technology,
the ASME issues to qualified manufacturers, assemblers, material
suppliers, and nuclear power plant owners Code symbol stamps indi-
cating that the manufacturer has received authorization from the
ASME to build boilers and pressure vessels to the ASME Code.
A fundamental principle of the ASME Boiler and Pressure Vessel
Code is that a boiler or pressure vessel, to be stamped ASME Code-
designed, must receive third-party authorized inspection during con-
struction for compliance with the prevailing Code requirements. Most
third-party inspections are performed by authorized boiler and pres-
sure-vessel inspectors who have appropriate experience and have
passed a written examination in a jurisdiction. They must be
employed either by the state or by an insurance company licensed to
write boiler and pressure-vessel insurance in the jurisdiction where
the boiler or pressure vessel is to be built, and in some cases the
installation's location also must be considered. With uniform require-
ments for inspectors that have been prompted and implemented by
the National Board ofBoiler and Pressure Vessel Inspectors, a boiler
or pressure vessel inspected by a properly credited National Board
inspector will generally be accepted in alljurisdictions.
The manufacturer or contractor whowishes to build or assemble boil-
ers or pressure vessels under an ASMEcertificate ofauthorization must
first agree with an authorized inspection agency that Code inspections
will be performed by the agency.This is usually arranged by both par-
ties signing a contract with the inspection work done on a feebasis.

30 ChapterOne
Classificationsand Operating Practices 31
National Board of Boiler and Pressure Vessel Inspectors. The National
Board of Boiler and Pressure Vessel Inspectors is composed of chief jurisdiction, are observed. Any order of these inspectors must be
inspectors of states and municipalities in the United States and complied with, unless the owner or operator petitions (and is
granted) relief or exception.
Canadian provinces. This organization has established criteria for
boiler inspectors' experience requirements, the promotion and conduc-
2. Insurance company inspectors who are qualified to make jurisdic-
tance ofuniform examinations, and testing that are used by the juris-
tional Code inspections, and if commissioned under the law of the
dictions. The National Board issues commissions to inspectors passing
jurisdiction where the unit is located, can also make the required
an NB examination, which are accepted on a reciprocal basis by most
periodic reinspection. As commissioned inspectors, they require
jurisdictions, thus providing a "portability" feature to a credential.
compliance with all the provisions ofthe law and rules and regula-
The NB organization also issues a stamp, called the "R"stamp, for tions ofthe authorities. In addition, they may recommend changes
organizations wishing to be certified as Code repairers. This also that will prolong the life ofthe boiler or pressure vessel.
applies to safety valve repairs and nuclear pressure vessel repairs,
3. Owner-user inspectors are employed by a company to inspect
which also merit a separate stamp from the NB. NB inspectors must
unfired pressure vessels on their premises only and not for resale
obtain a basic NB Certificate of Competency, which qualifies the
by such a company. They also must be qualified under the rules of
inspector to perform in-place field inspections for a jurisdiction upon
any state or municipality which has adopted the Code.Most states
obtaining a jurisdictional "commission" to make these inspections of
boilers and pressure vessels. do not permit this group of inspectors to serve in lieu of state or
insurance company inspectors.
NB inspectors who perform third-party inspections at manufactur-
er's or fabricator's facilities, termed "shop inspection," must pass
Most areas of the United States and all jurisdictions in Canada
another examination above the Certificate of Competency in order to
require that high-pressure boilers be subjected to periodic inspection by
become designated by an Authorized Inspection Agency as an
a jurisdictionally recognized inspector. In most jUrisdictions, this con-
Authorized Inspector for Codeinspection work during a boiler or pres-
sists ofannual internal inspection ofpower boilers and biennial inspec-
sure vessel's fabrication. This is termed an NB commission with an
tion ofheating boilers and usually ofpressure vessels for those states
"A"endorsement. A similar program exists for NB inspectors doing
that have adopted laws on low-pressure boilers or unfired pressure ves-
nuclear pressure vessels work. Special NDT and Quality Assurance
sels. If the results prove satisfactory, the jurisdiction issues an inspec-
tests must be passed before the NB commission can receive an "N"
endorsement. tion certificate, authorizing use ofthe vesselfora specificperiod.
Figures 1.11a and band 1.12 list the states, cities, and counties in
The NB has an extensive list of publications and forms in relation
the United States and Canadian provinces that have some form of
toboiler and pressure vessel safety. Their address is
installation and periodic reinspection requirements on boilers and
National Board ofBoiler and Pressure Vessel Inspectors some unfired pressure vessels. These laws vary a great deal. For
1055 Crupper Ave. example, on low-pressure boilers, reinspection requirements may be
:::;olumbus,OR 43229 limited to installations located in places of public assembly. Others
include all heating boilers, except those located in private residences
. Employers of NB-commissioned inspectors must be qualified as or in apartment houses with six families or less. Therefore, local or
\.uthorized Inspection Agencies. These are jurisdictional bodies or state laws should be checked formore specificrequirements .
]
icensed insurance companies. The inspector must be employed by
!:uchan agency for financial responsibility reasons under the present Other approval organizations. These organizations are concerned
( with all phases of potential fire hazards or electrical safety. Thus
o~de rules. Thus, there are three types of commissioned inspectors.
their labels will appear on fuel trains employed in boiler operation
'hese inspectors make the legal inspections and reports to ajurisdic-
t and on electrical controls and wiring. Many jurisdictional fire Codes
ion that a boiler or pressure vessel is safe or unsafe to operate or
make reference to these approval bodies' labels; therefore, these are
hat it requires repairs before it can be operated:
important when installing boilers.
,
State, province, or city inspectors see that all provisions ofthe boil- Underwriters Laboratory, UL, is active in approving electrical
er and pressure-vessel law,and all the rules and regulations ofthe equipment for different applications to established standards of safe-
ty,and ifsatisfactory, applies the UL label.

Factory Mutual Laboratories, FM, approves equipment submitted by
manufacturers and also approves final installations, such as a fuel-
burning train, ifthe installation satisfies their required standards.
Industrial Risk Insurers, IRI, is a stock company organization that
has testing laboratories and also inspects each insured location for
their approval for the IRI label. This includes satisfying their stan-
dards for burner fuel trains on boilers, ovens, dryers, furnaces, and
flame-safeguard burner controls. The organization is also involved
with labeling fire protection equipment, as is FM, for sprinklers and
fire alarm systems.

34 Chapter One Classifications and Operating Practices 35
American Gas Association, Inc., AGA,labels gas-burning equipment TABLE 1.1 The ISO9000Series of a Quality Control Management System
that satisfies their standards. For example, on fuel-burning equip-
ISO 9000checklist Management responsibility, quality system principles, material
ment with over400,000 Btulhr input, the standard requires electronic control and traceability, inspection and test procedures, measur-
flame safeguard controls, including trial for ignition and trial for ing and test equipment adequacy, handling, storage and deliv-
main-flame ignition. ery,document control, quality control, training, statistical meth-
ods used, internal audit procedures, marketing quality,
As can be noted, these approval bodies stress safety before they
purchasing control, process control, production control, correc-
apply their label to equipment or a system that has a combustion tive action procedures, research and development control, after-
explosionor fire hazard. sales service, product safety and liability.
ISO 9001 activity Design, production, installation, and servicing aproduct.
ISO9000certification. This is an international quality control man-
ISO 9002 activity Applies onlyto production and installation.
agement series of standards published in 1987 by the International
Organization for Standardization, or ISO. European companies have ISO 9003 activity Applies onlytofinal inspection and testing.
been the leaders in adopting this quality control management system ISO 9004 activity Applies to the quality management and system elements needed
that establishes a quality control program, a system manual, and the to develop and implement a quality system for the activity. This
includes determining the extent to which each system element is
means or checkpoints for implementing the requirements. ISO 9000
applicable tothe activity.
parallels the ASME Code requirements in many instances for boilers
and pressure vessels and in most instances for nuclear component
documentation.
Testing (NIST),in Washington, D.C.ISO also has a list ofcertification
The European Common Market was the impetus for promoting a
bodies, which provides the qualification and expertise area ofthe reg-
standardized quality control management system, but U.S. compa-
istrar.
nies involved in international operations are also beginning to consid-
er ISO registration of their quality control system, because pur- Environmental regulations. Federal, state, and city regulations
chasers oftheir equipment or services are specifying ISO 9000 series affect boiler plant operators. Fuel-burning systems for boilers and
registration as part ofcontracts. Acompany that wants to be certified nuclear energy systems are required to be designed and operated so
to these standards first selects the system model it requires, installs that air, water, and waste disposal from these plants will have mini-
or implements the model, and prepares a quality control manual, mal effects on the environment. Federal regulations that may merit
which is then reviewed by an independent auditor. This review notes review by boiler plant operators include the Clean Air Act, the Clean
whether the quality control manual followsthe guidelines ofthe ISO Water Act, and regulations concerning hazardous waste disposal,
9000 series of standards. See Table 1.1. The auditing team then spills and releases, PCBs, underground storage tanks with harmful
checks the system on-site for the implementation ofthe quality\con- liquids orgases, and asbestos.
trol manual and for management's commitment. The auditing team Boilers using fossil fuels must be operated to control the amount of
may then recommend certification. sulfur dioxide and nitrous oxide emitted into the air. Continuous
As can be noted from Table 1.1, an organization must select the emission monitoring ofthese pollutants is now required on large boil-
series it wishes to be certified to. This could include its total opera- ers. Monitoring of radiation and thermal discharge into rivers or
tion, orit may select particular areas forcertification. Recognizedreg- streams is required in nuclear facilities because nuclear plants pro-
istrars or auditors prepare a report of their findings to a balanced duce more thermal discharge per unit of output than do fossil-fuel-
committee made up ofsimilar industry representatives. The commit- burning plants. As a result, during hot weather, some nuclear plants
tee decides if an organization's application for accreditation is must limit their load in order to avoid violating temperature limits on
approved, and the registrar then issues a certificate ofregistration to thermal discharge imposed by regulatory agencies.
the applicant. This details the scopeofactivity ofthe applicant's pro- Asbestos pollution and disposal may be a problem in boiler plants
gram, and to which 9000 series it applies. during any repair activities. OSHA has established a permissible
Periodic reaudits are made by the outside registrar in order to con- limit of 0.1 fiber per cubic centimeter for an 8-hour time-weighted
firm that the ISO 9000 series ofrequirements are being maintained. average.
In the United States, auditing groups are listed by the federal gov- There is a long list ofOSHAsafety rules that can affectboiler plant
ernment's standards office,the National Institute of Standards and operation; these are detailed in OSHA 29 CFR 1910 regulations.

36 ChapterOne
ClassificationsandOperatingPractices 37
Supervisors in boiler plants should be familiar with these rules and reg-
5 What is a power boiler?
ulations, because they will assist them in maintaining a safe working
environment. For example, confined-spacework rules ofOSHAinclude: ANSWER: A power boiler is a steam or vapor boiler operating above 15 psig
and exceeding the miniature-boiler size. This also includes hot-water-heating
1. First evaluating temperature and oxygen levels in a confined space orhot-water-supply boilers operating above 160psi or250°F.
before entry is permitted.
6 Define a hot-water-heating boiler.
2. Providing emergency help procedures for a person within a con-
fined space. ANSWER: Ahot-water-heating boiler is a boiler used for space hot-water heat-
ing, with the water returned to the boiler. It is further classified as low-pres-
3. Posting precautions near a confined-space entry point.
sure if it does not exceed 160 psi or 250°F.But if it exceeds any ofthese, it
becomes a high-pressure boiler.
Legal requirements on boilers and nuclear power plant equipment
no longer are limited to establishing safe construction codes. They 7 What is a hot-water-supply boiler?
have been expanded into requirements on controls, on devices to pre-
vent furnace explosions, and on measurements to limit air pollution ANSWER: Ahot-water-supply boiler furnishes hot water to be used externally
to itself forwashing, cleaning, etc. Ifit exceeds 160psi or 250°F,it becomes a
and radioactive contamination. Owners and operators must periodi-
high-pressure power boiler.
cally review their operation and maintenance practices in order to
make sure they comply with these additional legal requirements of 8 What is meant bya boiler horsepower?
the jurisdiction in which the equipment is located.
ANSWER: A boiler horsepower (boiler hp) is defined as the evaporation into
dry saturated steam of 34.5 Ib/hr of water at a temperature of 212°F. Thus
one boiler hp by this method is equivalent to an output of33,475 Btu/hr. In
Questions and Answers
the pa,stit was commonlytaken as 10ft2 ofboiler heating surface.
1 Howwouldyoudefine a boiler?
9 The symbolNB is often noted onboilers, with a number followingit. What
ANSWER: Aboiler is a closed pressure vessel in which a fluid is heated foruse
doesthis stand for?
external to itself by the direct application ofheat resulting from the combus-
tion of fuel (solid, liquid, or gaseous) or by the use of electricity or nuclear ANSWER: The acronym NB stands for National Board ofBoiler and Pressure
energy. Vessel Inspectors. It means that the boiler's design and fabrication were fol-
lowedin the shop by an NB-commissioned inspector, including the witnessing
2 What is a steam boiler? ofthe hydrostatic test and signing ofdata sheets required bythe ASME.
ANSWER: A steam boiler is a closed vessel in which steam or other vapor is
10 What ismeant byheating surface in a boiler?
generated for use external to itself by the direct application ofheat resulting
from the combustion offuel (solid,liquid, or gaseous) orby the use ofelectric- ANSWER: This is the (fireside) area in a boiler exposed to the products ofcom-
ity ornuclear energy. bustion. This area is usually calculated on the basis ofareas on the following
boiler-element surfaces: tubes, fireboxes, shells, tube sheets, and projected
3 What is a high-pressure steam boiler? area ofheaders. Seelater chapters onsafety-valve calculations.
ANSWER: Ahigh-pressure steam boiler generates steam vapor at a pressure of
11 Define the terms IBR rate, SBI-rated, and EDR.
more than 15 psig. Below this pressure it is classified as a low-pressure
steam boiler. ANSWER: The acronym IBR stands for the Institute of Boiler and Radiator
Manufacturers, which rates the output of cast-iron boilers in net and gross
4 Define a miniature high-pressure boiler. output in Btu per hour. Gross output is further defined as the net output plus
an allowance for starting, orpickup load, and a piping heat loss.
ANSWER: According to Section I of the ASME Boiler and Pressure Vessel
The acronym SBI stands for the Steel Boiler Institute. The SBI boiler-out-
Code, a miniature boiler is a high-pressure boiler which does not exceed the
put rating tends to show the sum of SBI net ratings in Btu per hour or
followinglimits: 16-in.inside diameter ofshell, 5-ft3gross volume exclusive of
pounds per hour, plus 20 percent extra for piping loss, not including the pick-
casing and insulation, and 100-psigpressure. Ifit exceeds any ofthese limits,
up allowances noted under IBR ratings. The SBI requires the number of
it is a powerboiler.Most states followthis definition.
square feet ofheating surface tobe stamped onthe boiler.

38 ChapterOne
ClassificationsandOperatingPractices 39
The acronym EDR stands for equivalent direct radiation. It specifically
2. An upper-limit pressure control switch, set no greater than 15 psi,
refers to equivalent square feet of steam radiation surface. It is further
that automatically cuts offthe fuel supply when the upper pressure is
defined as a surface which emits 240 Btu/hr with a steam temperature of
reached
215°F at a room temperature of 70°F.With hot-water heating, the value of
3. At least one spring-loaded pop-type safety valve, set and sealed to dis-
150 Btu/hr is used with a 20°F drop between inlet and outlet water. This
charge at a pressure not greater than the maximum allowable work-
term is used by architects and heating engineers in determining the area of
ing pressure ofthe boiler and with a capacity sufficient that the pres-
heat-transfer equipment required to heat a space.
sure on the boiler cannot rise 5 psi above the stamped maximum
allowable pressure onthe boiler
12 Name three terms used to indicate boiler output.
ANSWER: These three terms are often used with pressure and temperature 17 What is the purpose ofthe water-level control ona steam boiler?
listings:
ANSWER: Tomaintain the proper water levelin the boiler bythe control start-
1. For steam boilers, the actual evaporation is in pounds per hour. For
ing the boiler feed pump when there is a demand forwater by the lower limit
hot-water boilers, the Btu-per-hour outputs for the given pressures
level switch, and by shutting the pump offwhen the proper water level is
and temperatures are stamped on the boiler. Today this is the pre-
reached (upper limit).
ferred method.
2. Square feet ofheating surface. 18 What should be done if on starting a boiler it is noted that the water
3. Boiler horsepower. levelis above the gauge glass?
13 What is a supercritical once-through boiler? ANSWER: The boiler should be shut down, and the boiler drained to the proper
level. If the level does not drop, it is an indication of(1) leaking tubes or (2)
ANSWER: This is a boiler which operates above the supercritical pressure of malfunctioning level controller, and the boiler should be secured so that nec-
3206.2 psia and 705.4°F saturation temperature and which has no fluid recir- essary repairs can be made.
culation when operating at full pressure and temperature. The fluid is
brought up to pressure and temperature in series-connected fluid passes; 19 What isthe purpose ofthe low-water fuel cutoff?
thus the term once-through is applied.
ANSWER: Toshut the fuel offto the burner before the water in the boiler drops
below the safe permissible level, and thus prevent overheating damage to the
14 Above what pressure and temperature does a hot-water boiler system
boiler.
becomea high-temperature hot-water boiler system?
ANSWER: A hot-water boiler becomes a high-temperature hot-water (HTHW) 20 If the water drops below the bottom of the sight glass, and the burner
system when the water temperature exceeds 250°F and the pressure is over doesnot shut off,what steps should be taken?
160psi.
ANSWER: Shut offthe fuel valve to the burner, and shut offthe electricity to
the boiler, assuming this is a small automatic-type steam boiler. Let the boil-
15 What is the main reason for using thermal fluids such as dowtherm and
er cooloff,and then check the controls in order to determine why the level
glycolin processes requiring heat?
controller, and the low-water fuel cutoffdid not function as designed.
ANSWER: The thermal fluids are used to get high temperatures at low pres-
sures which may be difficult to obtain with ordinary steam boiler equipment. 21 How often should the low-water fuel cutoff be tested on automatic boil-
Note that a pressure of 3206.2 psia is needed to obtain a saturation steam ers?
temperature of705.4of. This temperature can be obtained with some thermal
fluids at a pressure below50psi. ANSWER: At least onceper day,and each shift ifmore than one shift ofopera-
tion is in effect.
16 Name three pressure-limiting devices needed on a steam-heating boiler
22 Why should the water column and the low-water fuel cutoff chamber be
perASME Coderequirements.
flushed daily by draining the respective devices?
ANSWER: The three pressure-limiting devices are:
ANSWER: This willkeepthe water columnand the low-waterfuelcutoffchambers
1. An operating-pressure cutoff switch that automatically cuts offthe
free ofmud and sediments, thus allowingthe gauge glass to accurately display
fuel supply when the desired pressure is reached
the water level,and willpermit the low-waterfuelcutofftooperate whenneeded.

40 ChapterOne
Classifications and Operating Practices 41
23 Why should air openings to a boiler room be kept clean and clear ofany
300°F has 269.6 Btu/lb enthalpy. Heat needed to convert the liquid
obstructions that couldhinder airflow into the room?
into superheated steam is 1455.4 - 269.6 = 1185.8Btu/lb.
ANSWER: Both conditions could cause a lack ofair to flowinto the boiler room, (b) Output is thus 1185.8 x 9.4 = 11,140Btus. Input is given as 13,600
and this will result in possible incomplete combustion to occur in the boiler. Btus. Efficiencyis 11,140/13,600 = 0.82 or 82%.
This can create air-fuel ratio problems with the burner control and also cre-
ate a possible health hazard with the formation of carbon monoxide from 27 Why should a boiler not be drained while the fire side is hot?
incomplete combustion.
ANSWER: This is necessary to avoid baking sludge on the tubes and other
24 What is the output in pounds per hour and Btu per hour ofa boiler rated heating surfaces, and also to avoid high thermal stresses developing from too
at 750hp? rapid cooling.This will prevent leakages at gasketed joints and tube rolls and
similar seams affected byexpansion and contraction.
ANSWER: Output = 750(34.5) = 25,875 lb/hr
Output = 750(33,475) = 25,116,250 Btu/hr 28 What is a compound gauge?
25 Calculate boiler efficiency, using the steam generated versus the fuel ANSWER: Acompound gauge is a pressure gauge that shows pressure on one-
consumed. Youare given that for one calendar month of regular operation, half ofits dial, while the other half shows vacuum. It is used where the heat-
the coal consumed is 682,000 lb and the steam generated is 6.4 million lb at ing system may vary from a pressure to vacuum conditions.
179 psig and superheated to a total temperature of 520°F.Assume that the
heat content ofcoalas fired is 13,260Btu/lb, and that the feedwater tempera- 29 What are the advantages in converting boiler controls and instrumenta-
ture is 208°F. tion to digital-based technology?
ANSWER: First, the actual evaporation per pound ofcoalfired is ANSWER: Digital-based instrumentation and controls permit finer tuning of
input and output on a boiler system. Closer control of thermal efficiency is
6 6 ,4 8 0 2 0 ,0 ,0 0 0 0 0 =.940lb steam/lbcoaI achieved by approaching set points to designed operating limits. Improved
emission is also achieved by more precise control of the combustion process,
such as air-fuel ratios, and also of any downstream cleanup process equip-
The absolute steam pressure is
ment, if so installed, as in coal-burning plants. Fewer personnel are required
179 + 15= 1941b abs to operate the plant, because a central control room provides video displays of
operating conditions foreach loopofthe boiler system. Appropriate warnings,
Then, the steam tables show that the total heat of 1 lb of steam at 194-lb alarms, and trips can be incorporated into the control system, usually
absolute pressure and 520°F is 1280.4Btu. With the feedwater temperature at employing appropriate computer technology.
208°F, its heat content above water at 32°F is merely 208 - 32 = 176 Btu.
Thus the heat put into each pound ofsteam produced by the boiler is 1280.4 _ 30 Howare diagnostic capabilities incorporated in modern boiler controls?
176.0= 1104.4Btu. The heat put into 9.4lbofsteam willbe 10,381Btu. Then,
boiler efficiencyequals heat put into 9.4-lbsteam divided bythe heat in lIb of ANSWER: One manufacturer ofmoderate capacity boilers provides many diag-
coal,or nostic displays, such as: Boiler functions of input and output displayed on
video screens, with the operator controlling any variable from set points by
touch screen buttons or key pad interface; start-up or other operating prob-
--~'~-
,
;--~~ x 100%= 78.3%efficiency
lems displayed on the video screen with explanation as to cause. Typical situ-
ations displayed: water level too low,fan not operating, gas pressure too low,
26 (a) Feedwater at 300°F is converted into superheated steam at 800 psia air curves to show the air required for the fuel being burned. The diagnostic
and 900°F.Howmany Btus are needed to dothis? display on the cause ofa problem permits the operator to correct the problem
(b) If this was a boiler burning coal with 13,600 Btu/lb heat value and at onceinstead ofinitiating a search forcause.
with evaporation being 9.4 lb ofwater per pound of coal, determine
boiler efficiencyusing output-input method. 31 Differentiate between ISO 9000, 9001, 9002, 9003, and 9004.
ANSWER: The combined standards are designed to establish a quality control
ANSWER:
management system. ISO 9000 and 9004 define the terms and provide the
(a) From the superheat steam table (Table 3 in Fig. 1.5),enthalpy at 800 system elements required to meet the applicable standard, while 9001, 9002,
psia and 900°F is 1455.4 Btu/lb. From Table 1, saturated liquid at and 9003present the various activity system models. ISO 9001 specifies qual-
ity assurance in design, production, installation, and servicing ofa designat-

ClassificationsandOperatingPractices 43
42 ChapterOne
ed product. ISO 9002 applies only to production and installation. ISO 9003 ANSWER: The Code designates Authorized Inspection Agencies as those
inspection organizations employing inspectors qualified by written examina-
applies to final inspection and testing. See Table 1.1 for more details on the
tion under the rules ofa jurisdiction, consisting ofa state or municipality of
ISO 9000 series ofstandards.
the United States or Canadian province that has adopted one or more sec-
32 Briefly describe the ASME Code requirements in Section 1 (Power tions ofthe Boiler Code,or ofan insurance company authorized to write boil-
er and pressure vessel insurance in the jurisdictions.
Boilers) fora quality control program forfabricating a Codeboiler.
ANSWER: The quality control program required from the fabricator includes: 38 What additional training must an NB-commissioned inspector obtain to
1. Management support by naming a quality control manager to imple- merit the "A"endorsement to make manufacturer's shop inspection per NB
ment the program rules? '
2. An organizational chart showing where quality control is to be
ANSWER: The "A"endorsement requires successful completion of30 hours of
applied in design, material selection, inspection, record documenta-
formal training beyond the NB Commission and an additional 80 hours of
tion, and the check-offsheets to be applied at each step ofthe manu- supervised on-the-job training in a manufacturer's shop.
facturing cycle
3. Provisions forcorrecting defects per Coderules 39 What experience requirements must an individual employed regularly by
4. Periodic checking of gauges, NDT equipment, and similar instru- an Authorized Inspection Agency have before being permitted to take the 2-
ments day examination for an NB Certificate of Competency as an NB-commis-
5. Maintaining forms and data ofthe recorded quality control performed sioned inspector ofboilers and pressure vessels?
forfuture reference ANSWER: The present requirements are practical experience in design, con-
6. Maintaining records of welder and welding procedure qualification struction, maintenance, operation or inspection ofhigh-pressure boilers and
tests as well as records ofNDTand heat treatment performed pressure vessels that must consist ofthe following:
1. ME degree plus 1year ofpractical experience
33 What stamp is required on a field-assembled power boiler when it is
2. Other engineering degree plus 2years ofpractical experience
assembled bya contractor and not the boiler manufacturer?
3. Atleast a high schooleducation plus 3years ofpractical experience
ANSWER: The contractor must be qualified by the ASME to stamp the assem-
The candidate must also study the followingASME Code Sections: Section
bled boiler with an "A"stamp.
I-Power Boiler; Section IV-Heating Boilers; Section IX-Welding
Qualifications; Section V-Nondestructive Examination, and the National
34 Why are flat surfaces above a certain area stayed orbraced in a boiler?
Board Inspection Code.
ANSWER: Pressure acting onflat surfaces that are not thick enough willbulge
the plate into a spherical shape and possibly cause a rupture. The braces or 40 What power boiler is classified as a miniature boiler?
stays strengthen the flat surfaces in order to avoid this.
ANSWER: A high-pressure boiler that does not exceed any of the following:
inside diameter ofshell, 16in.; 20 ft2 ofheating surface; 5 ft3 gross pressure
35 Why should steam leaks in a boiler system be repaired as soon as possi-
part volume; 100psig working or allowable pressure.
ble?
ANSWER: All leaks should be immediately repaired to avoid further damage 41 Is gauge or absolute pressure used in the ASME Boiler Code for maxi-
and also to prevent personal injury. Loss ofsteam from leaks is also energy mum allowable pressure fora boiler?
wasted, which increases fuel costs to the plant.
ANSWER: The ASME Boiler Code refers to gauge pressure, or the pressure
above atmospheric pressure in psi, because this is what is read by operating
36 What hazard can be created by opening a steam valve quickly?
people orusers ofboilers.
ANSWER: The sudden change in pressure and temperature on connected pip-
ing may cause water hammer, vibration, and even pipe rupture at abrupt 42 How does a section ofthe ASME Boiler Codebecome a legal requirement
pipe run changes, such as elbows. in ajurisdiction?
ANSWER: Usually a legislative body ofajurisdiction establishes the mandato-
37 What are recognized Authorized Inspection Agencies per the ASME
ry applicability ofthe Code rules on a section basis, such as Sections I, IV,
Boiler Code?

44 ChapterOne
and VIII, or even parts thereof, and then this becomes a legal requirement for
a location within that jurisdiction. Jurisdictional enforcement machinery and
additions or deletions to the A8ME Codes may be adopted by the jurisdiction,
such as state certificate ofoperation fees, and state inspection fees, which are
not covered by the A8ME Code.
The firetube boiler is the most prevalent boiler used for heating and
commercial and industrial process applications. The early boilers
required extensive bracing. Boiler configurations are influenced by
heat-transfer requirements so that as much ofthe heat released by a
fuel may be extracted as material and economic considerations per-
mit. The effectofshape is ofimmense importance to the strength and
bracing requirements of a boiler. It is a well-known law of science
that pressure of a fluid exerts itself in an equal amount in every
direction. Following this law, an irregularly shaped vessel subjected
to internal pressure always tends to be forced into a perfect spherical
shape. The first tendency ofan oval-shaped drum or shell would be to
change its cross-sectional shape to a true circle.
With regard to these facts, one may look at a flat head of a vessel
operated at above very low internal pressure and see that bracing is
used. However, if a semispherical or dished head is used, the bracing
is dispensed with. Heads for high-pressure boilers are practically
always dished or elliptical in form. No braces are required for these
heads.
Most firetube boilers have flat surfaces that require stay-bolting or
staying with through stays or diagonal stays, because the plate would
have to be too thick to resist the pressure imposed on it. Internal fur-
naces such as those in 8M boilers are under compression and bending
stress because the pressure inside the boiler is on the outside circum-
ference and length ofthe furnace. This forcetends to collapse the fur-
nace, and if the furnace plate is not thick enough, stiffening of the
furnace is also required. This is in the form of corrugated plate or
stiffening rings placed along the length ofthe furnace.
Calculations offiretube boiler components are detailed in the chap-
ter on CodeStrength and Stress Calculations.

there will be no sharp edges to cut into the tube when it is expanded.
Firetube holes are finished )li6 in. larger in diameter than the outside
diameter of the boiler tube so as to permit a tube with scale to be
drawn from the tube sheet without damage to the tube-sheet hole.
Fire tubes are normally under external pressure; thus they may
collapse but not burst. The biggest problems are loosening oftubes in
Types and arrangement. Firetube boilers are classified into horizon- the tube sheet; cracking, burning, and corrosion of tube ends; water-
tal-return-tubular (HRT), economic or firebox-type, locomotive fire-
side pitting and corrosion leading to leakage; and fireside corrosion
box-type, scotch-marine-type, vertical tubular, and vertical tubeless
and pitting leading to leakage or pulling out of the tube sheet (as a
boilers. The HRT boiler now represents only about 5 percent of the
result of poor rolling). Also scale buildup on the waterside leads to
boilers in service ofthe total firetube boilers still being operated. The •
overheating and possible sagging and loosening in the tube sheet.
scotch marine (SM)design (see Fig. 2.1)is the dominant firetube type
Cylinders orbarrels ofa drum or shell must be circular within a limit
for both heating and industrial process use, up to about 50,OOO-lblhr
of1percent ofthe mean diameter. This alsoapplies to drums or shells of
capacity.Abovethis capacity watertube boilers are generally used.
watertube boilers.During inspectionforoverheating damage ofdrums or
General construction details. The firetube boiler has tube ends shells, this Coderequirement can beused as a guide to whether the boil-
exposed to the products ofcombustion and has other flat surfaces that er still meets this requirement ofout-of-roundnesslimits.
require staying with structural steel in order to 'avoid excessively Firetube shell and drum thicknesses must be not less than the fol-
thick plates. Tubes in all firetube boilers must be rolled and beaded lowing per Coderules:
(Fig. 2.2), or rolled and welded. If they are rolled and welded in high-
pressure boilers, see Power Boilers, Section I, ASME Boiler Code for
details on welds. Tubes are beaded to prevent the ends from being
burned offby the hot gases in this area. Beading also increases heat
transfer near the tube sheet and tube juncture. The edges of tube
holes are chamfered about 716 in. after the holes are drilled so that

48 Chapter Two
FiretubeBoilers 49
Tube-sheet thicknesses for firetube boilers must be not less than the
the plate supported, warning is given by water flashing from the tell-
following:
tale hole.
The stay bolts and stays must be inserted in countersunk holes
J.D.ofshell ordrum Minimum thickness required through the plate, except for diagonal stays, which can be fillet-welded
42in. orunder 0.375 in. to the shell but not the head, provided the weld is not less than % in.
Over 42to 54in. 0.4375 in. and the fillet weldcontinues the full length ofthe stay.Stay bolts insert-
Over 54to 72in. 0.50 in.
ed by welding cannot project more than % in. beyond the plate exposed
Over 72in. 0.56125 in.
to products ofcombustion. The welding must be stress-relieved after it
iscompleted. Radiographing (x-rayphotograph) is not required.
Flat surfaces are stayed with either stay bolts or stays. Stay bolts
Staying of tube-sheet segments. In firetube boilers the segment of
can be threaded, welded, and hollow. They are generally used to
the tube sheets above the top row oftubes requires staying. For this,
strengthen short spans, such as the inner and outer plates of water
there are three common methods. In a boiler that does not exceed 36-
legs.
in. diameter or IOO-psiworking pressure, structural shapes such as
See Fig. 2.3a and b. The ends of the stay bolts, or stays screwed
angle irons or channel irons may be welded to the segment. The out-
through the plate, must extend beyond the plate not less than two
standing legs are proportioned to have sufficient strength in bending
threads when installed, after which the ends must be riveted over
to resist the pressure load.
without excessive scoring of the plate. They may also be fitted with
For boilers exceeding 36-in. diameter or lOO-psiworking pressure,
threaded nuts, provided the stay bolts, or stays, extend through the
the flat segment of the tube sheets requires staying either by diago-
nut.
nal stays between the tube sheet and shell or by through-stays run-
If stay bolts are solid, 8 in. in length or less, and threaded, they
ning the entire length ofthe boiler. The former are usually preferable,
must be drilled with telltale holes (Fig. 2.3a) at least Yr6 in. in diame-
for they leave more room inside the boiler for cleaning and inspection.
ter to a depth extending at least 12 in. beyond the inside ofthe plate. If
The through·stays may make it quite difficult for a worker or an
the stay bolt is reduced in diameter between the ends, the telltale
inspector to movearound over the tubes in the boiler.
hole must extend 12 in. beyond the point where the reduction in diam-
Older boilers had diagonal stays riveted to the shell and tube sheet
eter begins. For bolts over 8 in. in length, telltale holes are not
as shown in Fig. 2.4a. Modern boilers use fillet welds as shown in Fig.
required, nor ifthe stay bolt is attached in by welding and Code rules
have been followed. See Fig. 2.3b. Since stay bolts usually break near

50 ChapterTwo FiretubeBoilers 51
2.4b. Older stays had designations such as Huston, MacGregor, and the rear head below the tubes-whether required by a local code or
Scully as shown in Fig. 2.4a(1). Diagonal stays are placed in tension not. Elimination of this rear handhole may cause considerable diffi-
by fastening one end and then heating the stay before attaching the culty in cleaning the lower internal surfaces ofthe shell.
other end. On cooling,the stay is placed in tension.
Waterlevel. Horizontal firetube-type boilers must be set sothat the
Welding of diagonal stays must follow Code rules. Among the
lowest reading in the water gauge glass is at least 3 in. above the
requirements:
highest point of the tubes. Locomotive-type boilers 36 in. or less in
1. Fillet welds shall have a size of not less than YB in., and must be diameter require at least 2 in. above the tubes, but if over 36 in. in
made all around the stay in contact with the shell. diameter, also require 3in. water level abovethe tubes.
2. Fillet welds are not allowed on the tube sheet for diagonal stays. Heatingsurfaces. On all boilers heating surfaces are measured on
As Fig. 2.4b shows, a full penetration weld is required. the side receiving heat. For firetube boilers, this includes projected
tube area (diameter times length) and any extended surface on the
3. All welding of stays requires postweld heat treatment per Code
furnace side. In computing the heating surfaces, add tube areas, fire-
rules.
boxes, tube sheets, and the projected areas ofheaders exposed to the
Overheating of tube sheets or shells will usually show some effect products of combustion. There is an exception for vertical firetube
on diagonal stays. They will be found to have sagged, or lost their ten- steam boilers, which, by Code rules, require only tube surfaces up to
sion. The diagonal stays are stretched into position before the tubes the middle ofthe gauge class be used in calculating their contribution
are installed in the boiler. In order to prevent distortion of the head to the heating surface.
through the tension of the stays, one or more heavy steel bars are The Coderequired, prior to the 1995Codechanges, a manufacturer
clamped across the tube sheet as a beam, the tube sheet thus being ofa completed boiler to stamp the boiler's calculated heating surface,
held against the tension of the stays until some of the tubes are except for electric boilers, where kilowatt power input is required.
installed. This beam is known as a strongback. The stamping now required must show the maximum designed
The staying ofthe section ofthe tube sheet below the tubes ofHRT steaming capacity in pounds per hour forthe fuel fired.
and similar boilers is usually effected by through-to-head stays.
Heatrelease rates. High furnace heat release rates on SM boilers
These stays are "spooledoff' at the rear tube sheet. The front ends of
have caused boiler furnace and tube-sheet problems in the past. This
the through-to-head stays-usually two in number-pass through the
was due to competition between manufacturers in providing a higher-
front tube sheet with inside and outside nuts and washers. They are
capacity boiler at lower cost. Twoheat release rates are used:
usually made tight against leakage by grommets or soft metallic
packing ofvarious types beneath the outside nuts and washers.
1. Volumetric is the heat release rate ratio of
The reason why the rear ends ofthe stays do not pass through the
rear tube sheet but are spooled offinside is that the heat of the fire Maximum fuel input at boiler rating X fuel's high heat value
would damage the nuts and threaded ends. ft3 offurnace volume
Manholesand handholes. ASME Code specifies that "all boilers or
Recommended guidelines:
parts thereof must be provided with suitable manhole, handhole, or
other inspection openings for examination or cleaning, except special Oil-fired 35MBtuh/ft3; maximum 45 MBtuh/ft3
types of boiler where such openings are manifestly not needed or
used...."
Gas-fired 40 MBtuh/ft3; maximum 50MBtuh/ft3
Amanhole is required in the upper part ofthe shell or head offire-
2. Effective Projected Radiant Surface is the ratio of
tube boilers over 40 in. in diameter. A handhold above the tubes will
sufficeforvery small boilers.
Fuel release rate
If the boiler is 48in. in diameter or larger, a manhole is required in
ft2offurnace radiant surface
the front head below the tubes. Amanhole or handhole is required at
this location in smaller boilers. When a handhole is used in the front Recommended guidelines (note somejurisdictions have limits on
head below the tubes, it is preferable to provide also a handhole in this ratio):

52 ChapterTwo
FiretubeBoilers 53
Oil-fired 180,000Btuhlft2
Older Firetube Boilers
Gas-fired 200,000 Btuhlft2
Abrief description will be provided ofthe HRT,economic,and locomo-
tive boilers. Although these boilers have generally been replaced by
The calculation for this guideline is made by taking the fuel heat
8M boilers, license examinations for operators and inspectors may
release rate and dividing it by the furnace area normal to the flame
have questions on these older boilers, because some are still in use.
axis. Flame impingement on boiler heating surfaces must be avoided
forall firing rates.
Firetube boilers, because oftheir compact design, automatic opera- Horizontal-return-tubular boilers
tion, and resultant reduced maintenance, have a lower life expectancy
The HRT boiler (Fig. 2.5a and b) consists of a cylindrical shell, today
in general than do watertube boilers. Life estimates are affected by
usually fusion-welded, with tubes of identical diameter running the
overfiring, rapid starting and cooling, and poor water treatment pro-
length of the shell throughout the water space. The space above the
grams.
water level serves for steam separation and storage. Abaffle plate (or
Flue gas temperature tracking, especially on the compact 8M boiler,
dry pipe) is ordinarily provided near the steam outlet to obtain
is an excellent method of determining if a boiler of the packaged
greater steam dryness.
design is being overfired or is in need ofcleaning due to heat transfer
The HRT boiler is simple in construction, has a fairly lowfirst cost,
surfaces becoming obstructed by scale or deposits on the fire side. The
and is a goodsteamer. It is more economical than the vertical tubular
flue gas temperature should be recorded when the boiler is new, or
after cleaning, to establish benchmark readings. One 8M boiler man-
ufacturer recommends limiting stack temperatures, and thus firing,
to a maximum of 150°Fabove the design steam or water temperature.
The following table can be used as reference for tracking flue gas
temperatures.

54 ChapterTwo
or locomotive types, but the scotch marine boiler has replaced it. One
disadvantage is that hard deposits of scale are difficult to remove
from water surfaces of inner rows of tubes. Another disadvantage is
the danger ofburning the shell plates above the fire if thick scale or
deposits ofmud form on the waterside on these plates. But difficulty
of cleaning scale from the tubes holds true for all other types of fire-
tube boilers.
Horizontal-return-tubular boilers are not very practical in shell
sizes over 96 in. in diameter or for pressures exceeding 200 psi. Thick
plates for higher pressures exposed directly to the flames would dete-
riorate very rapidly from overheating, because ofpoorheat transfer to
the water. This could lead to bags (bulges) in the shell.
Bags also result when mud or other sediment from water settles on
the bottom of the shell. For this reason, an HRT boiler should be
pitched 1to 2 in. toward the blowdown connection. Also, proper blow-
down and water chemical treatment must be used to avoid scale or
sediment formation and to keep solids to a minimum.
On older HRT boilers, the blowdown line is in the path of the hot
gases and thus must be protected from overheating. A V-shaped pier
of firebrick, usually in front of the blowdown pipe, deflects the hot
gases. If not properly protected, the blowdown pipe may melt under
certain conditions and drain the boiler, possibly leading to a serious
explosion.
Slowdown connection. The blowdown pipe cannot be merely
screwed into the shell, for there would not be a sufficient number of If the boiler is over 40-in. in diameter, a manhole is provided above
threads in contact to give proper support. Instead, a pad is riveted or the tubes. Then the feed piping should enter through a boiler bushing
welded to the bottom of the shell, and the blowdown pipe is screwed (Fig. 2.5c). An internal feed pipe should discharge the water approxi-
into this pad (Fig. 2.5b). mately three-fifths the length ofthe boiler from the hottest end-usu-
The minimum size ofblowdown pipe for boilers over 10horsepower ally from the front-so that solids in the feedwater will not be precipi-
(hp) (100 ft2 of heating surface) should be 1 in. A minimum size of % tated onto the hot shell plate at the front, where overheating and
in. is permitted by most states for boilers of less than this size. The damage might result.
maximum-size blowdown pipe in any case should be 2Y2in. Restricted circulation in the HRT boiler is uncommon, though it is
See Fig. 2.6. This type ofsteel structural support is required on all possible if extremely heavy scale deposits build up and block the
HRT boilers 72 in. in diameter and over, since brickwork cannot sup- space between tubes. In such cases, it is probable that damage would
port this heavier weight. On older boilers, the pad on the shell was occur to the boiler by overheating resulting from restricted circulation
riveted to the shell, with rivets designed with a safety factor of 12.5. in the affected parts.
But if the pads are welded, full peripheral fillet welds are required,
Rating. The conventional means ofrating an HRT boiler is accord-
and these must be stress-relieved on high-pressure boilers.
ing to its heating surface. Most authorities accept the standard of 10
Radiographing is not required.
ft2 ofwater-heating surface per boiler horsepower. The water-heating
Feedwater inlet. The feedwater should enter through the upper part surface ofthis type ofboiler is taken as one-half the area ofthe shell
ofthe shell or front head, and it should discharge clear ofany riveted plus the total area of all tubes, based on their inside diameter, plus
or welded seam or part of the boiler exposed to radiant heat or high two-thirds the area ofthe rear tube sheet minus the aggregate area of
temperatures. the tube holes.

56 ChapterTwo
FiretubeBoilers 57
HS = (L X "7'27rD)+ (N X d X 'IT X l) + (0.5236D2 - N X 0.7854d2) Economic boiler
144
The economic-type boiler (Fig. 2.7) was an adaptation of the HRT
boiler, giving somewhat greater heating surface per square foot of
where L = length ofboiler shell exposed to products ofcombustion, in.
floor space.An added advantage is that the required amount ofbrick-
D = shell diameter, in.
work is much less since the boiler is self-supporting in its special cas-
N = number oftubes
ing. The rear end is supported by an iron cradle under the shell. The
l = length oftubes, in.
boilers ofthis type may be shipped as a unit with furnace walls held
d = inside diameter ofthe tube, in.
in position by a permanent steel casing. The construction principles,
HS = water heating surface, ft2
piping connections, and circulation are essentially the same as those
of the HRT boiler. Also, the practical limitations for pressure and
The area ofthe front tube sheet may be neglected, forthe gas temper-
capacity are similar.
ature is usually too lowto cause much evaporation at this point. One-
Because the rear course ofthe shell plate is oval, the flat surface on
tenth of this result will be the boiler horsepower at 100 percent rat-
each side requires bracing as a stayed surface. This requirement is
ing. The evaporation equivalent of a boiler horsepower, 34.5 lb/hr of
met by through-braces passing between horizontal rows oftubes from
steam with feedwater at 212°F,may be exceeded by forcing the boiler
side to side. The ends ofthese braces are riveted over. The pitch and
at a higher rating than that found by the heating-surface standard,
size ofthese braces are calculated by the same method as for diagonal
but about 125 to 150 percent is the usual practical limitation for this
stays in an HRT boiler.
type ofboiler. Forcing the output above this point may result in diffi-
culties.
Inspection. Because the shell is exposed to fire, an HRT boiler
requires careful internal inspection for scale, bulging, and blisters.
During an inspection, some of the areas to check carefully on an
HRT boiler are the following: Internally, on the section above the
tubes, check forcorrosion and pitting. Lookforgrooving on the knuck-
les of heads, shells, welds, rivets, and tubes. Check the seams for
cracks, broken rivet heads, porosity, and any thinning near the water-
line ofthe shell plate. Check all stays for soundness and proper ten-
sion. Examine the internal feed pipe for soundness and support, and
see that it is not partially plugged. Check the openings to the water-
column connections, safety valve, and pressure gauge for scale
obstruction. Also check shell and tube surfaces for scale buildup.
Followthe same procedure internally below the tubes. Then check the
opening to the blowdown connections and make sure that the bottom
ofthe shell is pitched toward blowdown and that it has no blisters or
bulges.
Externally, remove the plugs from the crosses ofwater-column con-
nections and make sure they are free of scale. Examine the blowoff
piping pad and the blowoffpipe to make sure it is protected from the
fire, that the pipe is sound, and that the blowoff valves are in good
order. Examine tube ends and rivets or welds for cracks and weaken-
ing of the tube to the tube-sheet connection. Check for fire cracks
around the circumferential seam and for leakage at the caulked edge.
Then examine the setting and supports for soundness.

58 ChapterTwo
In the economic boiler, the fusible plug, if used, is located in the
rear head. If the distance between the top row oftubes and the top of
the shell is over 13in., the fusible plug should be at least 2 in. above
the top row oftubes. Otherwise, it may be located not lower than the
upper part ofthe top row oftubes.
Locomotive firebox boilers
See Fig. 2.8. Like the vertical tubular and scotch marine types, the
locomotive firebox boiler is an internally fired firetube unit..But its
shell is horizontal, and the firebox is not contained within the cylin-
drical portion of the boiler. The firebox is rectangular with a curved
top known as a crown sheet. This crown sheet is supported by radial
stays screwed into the crown sheet and the outer wrapper sheet. Ends
of radial stays are riveted over. The inner sheets of the firebox are
connected to the outer side sheets by stay bolts. The space between
these sheets is called the water legs. The fire tubes are within the
barrel and run from the firebox tube sheet to the smokebox head of
the barrel. This head in the smokebox is formed by extending the bar-
rel beyond the tube sheet.
The firebox front sheet above the crown sheet and the smokebox
tube sheet above the tubes are supported by longitudinal stays. In
some cases diagonal stays also are used for this purpose. The steam
dome provides additional steam storage space and allows the main
steam outlet to be taken offat a considerable height above the water-
line, thus reducing the possibility ofwater carrying over with steam.
The steam space extends over both the furnace and the barrel, which
usually has 3-in. tubes. Alltubes are ofone diameter and length.
As is true of most internally fired firetube boilers, some water
spaces are very difficult to clean, either mechanically or manually.
Also,the locomotive firebox boiler is limited as to pressure and capac-
ity,just as is the HRT boiler.
Water leg. The water space between the outside sheets and the fire-
box sheets is known as the water leg, as used on all horizontal or verti-
cal firebox boilers which have this type of furnace construction. The
inner and the outer sheets are fastened together at the bottom byeither
a mud ring or an "ogee"flange (Fig. 2.9).The former is more expensive
but is usually more satisfactory, forit is easier to keep clean.An inher-
ent disadvantage ofthe ogee flange is that the breathing action due to
expansion and contraction ofthe furnace may cause fatigue stress and
cracking. Modern construction would flange the inner and outer sheet
together and butt-weld them as shown in Fig.2.3.
Most locomotive boilers are equipped with a steam dome because
the steam space and the water surface are limited and more space for

FiretubeBoilers 61
Corrosion due to sediment deposits forming at the bottom of water
legs and their handholes may eat through the plate and gaskets of
handholes. Leaking tubes or stay bolts cause corrosion at the furnace
end ofthe tube sheets.
Scotch marine boilers
The largest number ofboilers in use today for commercial and small
industrial plants is the scotch marine (SM) boilers. This boiler was
originally used for marine service because the furnace forms an inte-
gral part ofthe boiler assembly, permitting very compact construction
that requires a small space for the capacity produced. The SM boiler
is soldas a package consisting ofthe pressure vessel, burner, controls,
draft fan, draft controls, and other components assembled into a fully
factory-fire-tested unit. Most manufacturers test their models as a
unit before it is shipped to the site, basically delivering a product that
is pre-engineered and ready for quick installation and connection to
services such as electricity, water, and fuel. Some manufacturers pro-
vide starting service as part of the purchase price. A factory-trained
specialist starts up the unit, readjusts controls, checks out the unit in
operation, makes necessary adjustments, and trains an operator to
the steam flowto disengage drops ofwater is desirable. An additional troubleshoot on controls.
service for the steam dome in railroad service is to house the throttle The SM boiler is built either as a wet-back furnace, as shown in
valve. The steam dome is usually installed with its vertical seam on Fig. 2.10b, or as a dry-back, shown in Fig. 2.10a. This boiler is an
one ofthe two long sides ofthe dome-this, of course, on one side of adaptation to stationary practice ofthe well-known SM wet-back boil-
the boiler shell. Thus, the longitudinal seam ofthe domewill not have er. It consists ofan outer cylinder shell, a furnace, front and rear tube
to be flanged sosharply. sheets, and a crown sheet. The hot gases from the furnaces pass into
It is important to protect the furnace sheet from overheating at the a refractory-lined combustion chamber at the back (sometimes built
mud ring. Also, the bottom few inches of the water leg may become into a hinged or removable plate) and are returned through the fire
filled with sediment, and that area, too, should be protected. tubes to the front ofthe boiler and then to the uptake. This boiler is
In hand-fired installations, the grate is well above this zone. But suitable forcoal,gas, and oilfiring.
with mechanical firing, a firebrick wall should be built up about 6 in. In the wet-back design (Fig. 2.10b), the shell, tube, and furnace
abovethe mud ring on all sides ofthe firebox. construction are similar to the dry-back type, but the combustion
chamber, being inside the shell, is surrounded by water. Thus no out-
Inspections. For internal corrosion, check: (1) waterline and top
side setting or combustion-chamber refractory is needed. The dry-
row of the tubes because of oxygen and other impurities released
back type is a quick steamer because ofits large heating surface. It is
when boiling; (2) top of the crown sheet, on and around the ends of
also compact and easily set up and shows fairly goodeconomy.
the radial stays and stay bolts; (3) water legs because of oxygen
The internal furnace is subject to compressive forces and so must
release and the presence ofcorrosive sediment; and (4) bottom ofthe
be designed to resist them. Furnaces ofrelatively small diameter and
barrel where pitting occurs if the boiler is improperly laid up when
short length may be self-supporting if the wall thickness is adequate.
out ofservice.
For larger furnaces, one of these four methods of support may be
External corrosion on a locomotivefirebox boiler should be especial-
used: (1) Corrugating the furnace walls; (2) dividing the furnace
ly looked for around handhole plates and at the bottom of the first
length into sections with a stiffening flange (Adamson ring) between
head. Rainwater wetting the sooty smokebox will corrode its bottom
sections; (3)using welded stiffening rings; and (4)installing stay bolts
and also the handholes in this area. The bottom ofthe barrel should
between the furnace and the outer shell. If solid fuel (coal,wood,etc.)
be watched for corrosion because of possible dampness or leakage.

Using the chart, e = permissible deviation from circle = 0.72t, or e =
0.72 X 0.375 = 0.27 in.
This Code guide on out-of-roundness of furnaces in SM boilers can
be used when inspecting the furnace for overheating damage, espe-
Figure 2.10 Scotch marine boilerwith corrugated furnace. (a) Dry-back type; (b) wet- cially after a lowwater incident.
back type.
The scotch marine boiler may be by far the largest in diameter of
any firetube boiler, being built up to about 15-ft diameter. Since the
is to be fired, a bridge wall may be built into the furnace at the end of area ofthe segment ofheads above the tubes is large, diagonal stays
the grate section. are usually precluded because of the great number that would be
Weldedfurnaces on SMboilers are rolled to a cylindrical shape, and required. Instead, it is customary to use a smaller number ofhead-to-
must be formed to a true circle with Code-permitted plus or minus head through-stays of2-to 3-in. diameter.
deviations: (1)For furnaces equal to or less than 24 in. OD,the devia- In boilers oflarge diameter, it is the practice to use more than one
tion permitted is 1percent ofthe OD;(2)for furnaces greater than 24 furnace. Two,three, or even four furnaces are used in the large boil-
in. OD, the chart shown in Fig. 2.11 must be used. For example, the ers of this type. Figure 2.12 is a cutaway view of a four-pass model.

This unit maintains a continuously high gas velocity.As the hot gases
travel through the four passes, as shown in Fig. 2.13 they transfer
heat to the boiler water and thus cooland occupyless volume as the
gases pass through the different tube passes. The number oftubes is
tube sheets. Any scale or other deposits can aggravate this cracking
reduced proportionately to maintain the high gas velocity and thus
with high furnace heat-release rates. Good feedwater treatment is
keep producing as much as possible a constant heat transfer.
thus essential for 8M boilers with high heat-release rates in the fur-
While more passes can be used, today four is the practical limit.
The furnace of an 8M boiler may provide up to 65 percent of the nace.
There is also the problem ofcorrosion on the fire side when sulfur-
boiler output even though it may have only about 7to 8 percent ofthe
burning fuels are used. Corrosion can occur when the plate or tube
total heating surface. In the furnace, most ofthe heat is transferred
temperatures drop below the acid dew point, such as may occur from
by radiation. The furnace should have sufficient volume to permit
on-offfiring, and reaches a maximum rate when the temperatures fall
complete combustion of the fuel-air mixture before the flue gases
to less than the water dew point. On-offfiring usually requires purg-
reach the tube passes. Most designers try to limit the heat-release
ing ofthe furnace, and this can also produce thermal gradients in the
rate in the furnace to below 150,000 Btu/(hr/ft3) of furnace volume;
boiler which might produce cracking from expansion and contraction
otherwise, the ratio of air to fuel becomes critical. Rates above
150,000 Btu/(hr/ft3) of furnace volume can cause the fuel to be still effects.
Compact designs also tend to make surfaces less accessible for
burning at entry to the first pass oftubes, and this can cause cracking
inspection and cleaning. Thus today's higher heat-transfer rates can
of tube ends or cracking of welds between the furnace and the rear

Firetube Boilers 67
ary service where moderate pressures and capacity are required for
process work, such as pressing, drying-roll applications in various
small laundries, and in the plastics industry.
The coil-type watertube boiler is a competitor of the VT boiler for
small capacities and lower pressures to 150 psi. But the VT boiler is
limited in capacity and pressure even more than the horizontal fire-
tube boiler. For this reason, most VT boilers ofthe firetube type sel-
dom exceed 300 hp, or about 1O,000-lb/hrcapacity with a maximum
pressure of200 psi. There are fivegeneral classifications:
1. Standard straight shell type with dry top (Fig.2.15a)
2. Straight shell type with wet top (Fig. 2.15b)
3. Manning boiler with enlarged firebox
4. Tapered-course bottom with enlarged firebox
5. For even smaller capacity, the vertical tubeless unit
The Manning and the tapered-course types provide a greater grate
area and furnace volume, which permit somewhat better combustion
efficiency.
easily cause overheating, especially if forced. See Fig. 2.14. This
results in loose tubes in tube sheets, cracks between ligaments on
tube sheets, weld cracks in high-heat zones, bulged furnaces, and low
water. Even more dangerous is the complete reliance on automatic
controls to safely cyclea boiler,without periodically checking the con-
trols for (1) conditions ofelectric contacts; (2)electric connections; (3)
water-column connections; (4)waterside plugging ofpressure switch-
es; (5)low-water fuel cutoffs;(6)sootaccumulation in tubes; (7)opera-
tion ofsolenoid valves in fuel-cutofflines; (8)firing-equipment timing
and operation of flame-failure devices; and (9) operation of safety
valves.
Vertical tubular boiler
The vertical firetube boiler is used where floor space is at a premium
and the pressure and capacity requirements comewithin the scope of
this type of boiler. The vertical tubular (VT)boiler is an internally
fired firetube unit. It is a self-contained unit requiring little or no
brickwork. Requiring little floor space, it is popular for portable ser-
vice, such as on cranes, pile drivers, hoisting engines, and similar
construction equipment. Vertical tubular boilers are used for station-

68 ChapterTwo
FiretubeBoilers 69
The submerged-head type was developed to prevent overheating of
4. On and around the ends ofthe stay bolts, as a result ofthe stress-
the upper ends ofthe tubes, which are in the steam space in the stan-
es imposed and the subsequent expansion and contraction (this
dard vertical firetube boiler. Overheating and damage result some- leads to stress corrosion).
times when the latter boiler is forced or too hot a fire is maintained
5. In the water legs, especially at the bottom, where grooving may
when starting up. A slow fire is essential until steam generation
occurin addition to the usual pitting under the scale.
starts. Then the upper ends ofthe tubes may be "cooled"by steam.
The advantages of VT firetube boilers are (1) compactness and
External corrosion occurs:
portability; (2) low first cost; (3) very little floor space required per
boiler horsepower; (4) no special setting required; and (5) quick and 1. On top of the top tube sheet, bottom tube sheet, and tube ends,
simpler installation. because of acid formed by the damp soot in contact with the prod-
Disadvantages are that (1) the interior is not easily accessible for ucts ofcombustion.
cleaning, inspection, or repair; (2)the water capacity is small, making
2. Around all manhole, handhole, and washout openings. Here corro-
it difficult to keep a steady steam pressure under varying load; (3)the
sion is from leakage due to poor gaskets, improper handhole-cover
boiler is liable to prime (carry over with steam) when under heavy
installation, and thermal expansion and contraction which loosen
load because ofthe small steam space; and (4)the efficiencyis low in
opening closures.
smaller sizes because hot gases have a short, direct path to the stack,
somuch ofthe heat goesto waste. 3. At the bottom ofshell, water legs, and furnace sheet, as a result of
soot attack.
Deposits settle in the 4-in.-wide water legs (maximum per Code)
because they have restricted circulation. Cleanout openings should be 4. Around all openings including gauge connections, safety-valve con-
periodically opened around the circumference in the water legs and nections, steam-outlet connection, feedwater connection, blowdown
bottom tube sheet so all areas are accessible for cleaning. Some units connection, and water-column connection, because ofleakage.
have a continuous drain in the bottom of the water legs. When this
boiler is opened for cleaning, a length of chain can be pulled around
Multiple Boiler Systems
inside to get the sludge and scale to a cleanout opening for removal.
The Code indicates no specific water level for the dry-top boiler, Multipleboilersystems are used in many smaller boilerplants in orderto
except to state: "It 'shall be at a level at which there shall be no dan- obtain progressivelylarger output by sequencingthe firing ofeach boiler
ger of overheating any part of the boiler when in operation at that based on demand. (See Fig. 2.1.)The advantage ofthis arrangement in
level." But the level is generally taken as a minimum at a point two- comparisonto operating oneboiler&om25to 100percent ofrating, isthat
thirds the height ofthe shell, above the bottom head, or crown sheet by sequencingper load,each boilercan be operated at its rated capacity,
or tube sheet. This is the same minimum requirement as for minia- and thus achievedesignefficiency.Thisreducesthermal and standby-duty
ture vertical firetube boilers. losses, especially where a variable-temperature heating load exists.
For the submerged wet-top type, the minimum water level must be Individualboilerscanalsobeisolatedforrepairs and maintenance.
at least 2 in. above the top tube ends, except for miniature boilers, The system can be equipped with automatic controls to match boil-
where it can be 1in. er sequencing with load demand. Factory-assembled prewired control
Internal and external corrosion usually take place in a VT boiler in panels expedite installation and servicing of the controls if needed.
the followingareas: Prewiring extends to providing multiple-zone heating systems, either
through automatic valves, or circulators.
1. At the waterline, usually on the tubes. This is due to oxygen and
organic materials being released there during the process of boil-
ing. Questions and Answers·
2. In the vicinity of the feedwater discharge, as a result of oxygen 1 What would cause a fire tube to burst orexplode?
release.
3. On top ofthe lower tube sheet, because ofscale formation.
*Use ASME Section 1,Boiler Code for Code questions.

70 ChapterTwo
FiretubeBoilers 71
ANSWER: Fire tubes are normally under external pressure. They may col-
lapse, but donot burst. 9 Explain the meaning ofexternally and internally fired boilers.
ANSWER: Externally fired boilers have a separate furnace built outside the
2 What boiler has a crown sheet that is braced similarly to the locomotive boiler shell. The HRT boiler is probably the most widely known example of
crown sheet? the externally fired boiler. In internally fired boilers, the furnace forms an
integral part of the boiler structure. The VT, locomotive firebox, and the
ANSWER: The scotch marine boiler.
scotch marine are well-known examples ofinternally fired boilers.
3 What internally fired boiler frequently has more than one furnace?
10 Where are stay bolts most likely to break in the locomotive firebox boil-
ANSWER: The scotch marine or the scotch dry-back often has two to four circu- er?
lar furnaces when the boiler is oflarge diameter.
ANSWER: Usually the top row of stay bolts and the first row of radial stays,
with fracture occurring close to the inner surface ofthe outer sheet (wrapper
4 Howare internal furnaces braced?
sheet). This area is a high-heat zone, causing large expansion and contraction
movements.
ANSWER: If flat, they are stay-bolted. If circular, they may be thick enough to
be self-supporting for moderate pressures. If they are not thick enough, they
may be stay-bolted, corrugated, orbraced byAdamson rings. 11 What are the most common staying methods used on an HRT boiler?
ANSWER: Four methods are used:
5 Ifused, where should the fusible plug be located in any boiler?
1. Through-stays are used below the tubes because there is insufficient
ANSWER: Not lower than the lowest safe water level. room forother stays, which would accumulate deposits more readily.
2. Diagonal stays are used above the tubes to support the flat, unstayed
6 (a) What is the minimum thickness required for a steel boiler tube in tube sheet abovethe tubes.
order that a fusible plug may be installed?
3. Gusset stays are used abovethe tubes.
(b) What are the maximum pressure and temperature allowed on copper 4. Ifnotover36in. in diameter and not over 100psi, structural shapes can
tubes or nipples in firetube boilers?
beused ifthey are arranged accordingtoASMECoderequirements.
ANSWER: (a) 0.22in. (b) 250 psi and 406°F.
12 Name three causes ofbagging (bulging) ofthe shell ofan HRT boiler.
7 What fusible metal is used in fire-actuated fusible plugs? What is its ANSWER:
required melting point?
1. Oil (from lubricated pump rods, etc.) getting into the boiler feedwater
ANSWER: Tin; 445 to450°F. and being carried to the lower part of the shell, which is exposed to
fire, and thus causing overheating
8 (a) State the reason forbeading the ends oftubes offiretube boilers. 2. Scale or mud (from sediment in the water) deposits on the lower por-
(b) State the reason forflaring the ends oftubes ofwatertube boilers. tion ofthe shell, restricting heat transfer
3. Excessively localized flame on a portion ofthe shell, causing overheat-
ANSWER: Both beading and flaring increase the holding power oftubes. Tests ing
have indicated that a flared tube has more holding power than a beaded tube.
(a) Beading increases the holding power ofthe tubes and eliminates to a 13 Howare tube holes made per Coderequirements?
large degree the burning and erosion oftube ends. Therefore, beaded ANSWER: They may be punched to not over Y:/ in. less than finished diameter
tube ends are used in firetube boilers.
and finished by machining. They are often cut with a pilot drill and rotating
(b) Flaring oftube ends increases the holding power ofthe tubes. Since cutter.
fire is not in contact with a watertube end, tubes in watertube boilers
are usually flared. 14 (a) Howmuch larger than a fire tube may the tube hole be?
(b) Howmuch larger fora water tube?

72 ChapterTwo FiretubeBoilers 73
ANSWER: 24 Is the economicboiler internally fired?
(a) 716 in. larger diameter. ANSWER: No. Its combustion chamber is steel-encased, but the casing is not a
(b) Ya2 in. larger diameter. pressure part ofthe boiler.
15 How are the ends ofshell plates and butt straps formed forthe longitudi- 25 Name four internally fired boilers.
nal seam?
ANSWER: Vertical tubular, locomotive,scotch marine, and scotch dry-back.
ANSWER: They should be formed byrolling or pressing and not byblows.
26 When breaking a gasketed joint on a power boiler, should the gaskets be
16 How far through the sheets should the ends of stay bolts extend before reused?
they are riveted over?
ANSWER: Handhole and manhole gaskets should not be reused but replaced
ANSWER: Not less than two threads. bynew gaskets to prevent leakage when the boiler is returned to service.
17 Why should the feedwater not discharge into the water leg? 27 What precautions should be taken before closing drum manholes and
setting doors on a steam generator?
ANSWER: The coolingaction ofthe water against the hot furnace sheets would
cause serious stresses and probable damage. ANSWER: Make sure all tools, rags, and similar foreign objects are removed
and that all personnel that worked in the steam generator have exited from
18 What purposes dosmokebox doors serve in a locomotiveboiler? the unit.
ANSWER: Inspection, cleaning, and tube replacement.
28 A Code boiler is installed in a plant. Why is it necessary for a jurisdic-
tional or authorized inspector to make an inspection again before the boiler is
19 Name four types offiring-door construction in a VTboiler.
placed in operation?
ANSWER: Flanged together and riveted, flanged together and butt-welded,
both sheets flanged out and riveted (sucker-mouth), riveted doorframe ring. ANSWER: A Code boiler is inspected during construction by an authorized
inspector; however, the installation must also be inspected forjurisdictional
requirements on boiler support, piping, safety relief valves, blowdown, stop
20 What are the four types ofVT boiler?
and feed valves and connections, instrumentation and controls, and combus-
ANSWER: Standard straight-shell, Manning, tapered-shell, and submerged- tion safeguards that must meet jurisdictional installation requirements.
head.
29 Howare stays and stay bolts checked forsoundness during inspections?
21 What are the reasons for or advantages in the deviations from the stan-
dard type ofthe other types named in the answer to question 20? ANSWER: Allstays should be checked to see ifthey are still in even tension, the
welded or riveted connections should be checked for signs of cracks, weld
ANSWER: The submerged head protects the upper ends ofthe tubes from over- washout or similar signs of excessive wear and tear. Stay bolts are usually
heating. The Manning and tapered-shell types allow a larger grate area and "sounded"bytapping the end ofthe bolt tonote ifthe ring or sound is the same
furnace volume. onall stay bolts.Acracked orbroken stay boltwillgivea different sound.
22 On what point ofconstruction is the maximum allowable pressure based 30 Howis circulation obstruction checked ona firetube boiler?
in the standard VTboiler?
ANSWER: Tocheck for scale and deposits beyond the top ofthe tubes, a small
ANSWER: On the ability of the shell or furnace, whichever is the weaker, to light can be lowered between the tubes to observe if scale and deposits are
resist rupture from internal pressure or collapse ofthe furnace from pressure. plugging the space between the tubes or in water legs.
23 What additional method is used in calculating the maximum allowable 31 Why should a boiler operator be familiar with manual operation on a
pressure ofa Manning boiler? boiler equipped with automatic combustion controls?
ANSWER: It is necessary to figure the strength of the shell at its point of ANSWER: Manual operations should be periodically practiced in the event that
greatest diameter, between the reverse flange and the top row ofstay bolts. emergency conditions develop with the automatic controls.

FiretubeBoilers 75
74 ChapterTwo
ANSWER: Per Code,the hole must be at least o/1a-ind.iameter and must extend
32 Should fuel solenoid valves on automatic boilers be ofthe manual reset Y"in. beyond the inside surface ofplate being stayed.
type?
38 What effect does the length ofa furnace have onits strength?
ANSWER: On power boilers, it is important to determine why the fuel solenoid
valve shut the fuel off.For example, it could bebecause ofpoor combustion at ANSWER: Length increases the bending moment the furnace must resist
the burner activating the flame safeguard system. Therefore, the fuel sole- against collapsing. This is the reason for stiffening the furnace by installing,
noid valve should be ofthe manual reset type to prevent a dangerous condi- forexample, an Adamson ring along its length.
tion developing. An operator can first check out why the fuel was shut off.
39 What is the maximum distortion permissible bythe Codein the diameter
33 Twohigh-pressure boilers are connected to a common steam pipe header. ofa welded boiler shell or drum?
What are the Code requirements on the connections to the header from each
boiler? ANSWER: 1percent ofmean diameter.
ANSWER: The Code and ANSI B31.1 (Power Piping) require boilers connected 40 Isit permissible to locate a tube hole in a welded joint?
to a common steam pipe header to be fitted with two stop valves having a
free-blow drain between them to check on the tightness ofvalve closure. The ANSWER: Per Code rules, it is permissible; however, the weld after the hole is
first stop valve near the boiler must be an automatic nonreturn valve to pre- made must be checked for cracks and tears by the magnetic particle inspec-
vent back flow. The second valve should be of the outside-screw-and-yoke tion to make sure it was not affected.
type, and if steam outlet is over 2in. it must be ofthe rising spindle type.
41 Under what conditions may stay bolts bewelded per Coderules?
34 Explain the difference between a bag and blister iffound onthe shell ofa ANSWER: The joint must be prepared per Code rules for welding, and the
firetube boiler. welding procedure and welder must meet Codequalifications.
ANSWER: Abag is a deformation or bulge caused by local overheating of the
shell and extends through the thickness ofthe shell. Ablister is a partial sep- 42 What minimum thickness must a firetube shell and tube sheet be on a
aration on the shell that does not extend through the thickness, but is of a 60-in.-ID-diameter boiler?
scablike nature, usually caused by impurities getting into the metal during
ANSWER: Per Code,% in. forshell and Y2in. fortube sheet.
the steel rolling operation.
43 On what type of boiler would you find an Adamson furnace, and per
35 Why are manholes and handholes usually found ovalin shape? Code, what is the minimum section length and thickness ofan Adamson fur-
ANSWER: It facilitates removing the covers from the boiler during mainte- nace?
nance or inspection periods. Oval manholes provide extra length for climbing
ANSWER: SMboiler, 18-in.length, o/ta-int.hick per Section 1,PFT part.
into the boiler without making the opening solarge that extra material would
have to be removed, requiring more reinforcement around the opening. The 44 Awet-bottom boiler is to be installed in the boiler house. What minimum
long axis ofmanholes is always placed girthwise on the shell.
distance is required between the bottom ofthe shell and the floor?
36 When inspecting an old HRT boiler, it is found that the boiler has three ANSWER: A distance of 12 in. is required so that the bottom of the shell is
stays on one side ofthe top manhole and four stays on the other side. Must accessible forinspection orrepair.
the pressure be reduced?
45 A gauge glass on a horizontal firetube boiler shows the lowest possible
ANSWER: This conditionshouldbecalledtothe attention ofajurisdictional inspec- water level in the glass. How many inches above the tubes should this level
tor.He willdetermine the permissible pressure bycheckingthe loading and pitch
be in a Codeboiler?
between stays that are necessary to carry the present boilerallowablepressure. If
three stays satisfy Code requirements on load carrying and permissible pitch, ANSWER: The Code requires water to be 3 in. above the tubes when the water
nothing further may needtobedone.Iffourstays are required oneach side,then in the glass is at its lowest visible level.
an additionalstaywillhavetobeinstalled orpressure reduced.
46 The Codedoes not permit welds in shells ofa firetube boiler to be in con-
37 Asolid stay bolt under 8in. requires what size telltale hole, and forwhat tact with primary furnace gases. Define primary furnace gases.
distance?

FiretubeBoilers 77
76 ChapterTwo
ANSWER: Primary furnace gases are those that are in the fire-side zone area ANSWER: (a) 111i6n. (b) A steel ring could be shrunk onto the flange, and the
double face could be machined for a bearing surface.
where the temperatures exceed 850°F.
54 Name four ways of supporting a circular furnace subjected to external
47 For a firetube boiler, per Code, what is the minimum size of washout
plugs and access doors into setting? pressure.
ANSWER: Washout plugs must be at least 1~ in., and access doors must have ANSWER: It may be: (1) self-supporting; (2) stay-bolted; (3) corrugated; or (4)
a minimum area presented by a 12-by 16-in. rectangle with 11in. being the equipped with Adamson rings.
least permissible dimension.
55 What was the maximum permitted length ofa course in an HRT boiler of
48 Why were steam domes used in locomotive boilers? riveted construction?
ANSWER: Toprovide drier steam and also to provide additional steam storage ANSWER: 12ft.
space foruse during steep train climbs.
56 What are the advantages ofsubmerged top tube sheets in aVTboiler?
49 (a) Why do the upper ends oftubes in VT boilers which are not covered ANSWER: A submerged top tube sheet of a VT boiler protects the upper tube
with water not burn out?
sheet and tube ends from overheating and possible fire cracks.
(b) Why do the rear ends oftubes on a high-temperature boiler leak in
case oflow water?
57 What size limitations must not be exceeded for a firetube boiler to be
classified as a miniature boiler?
ANSWER:
(a) Because the products ofcombustion at this point are at such a tem- ANSWER: The following cannot be exceeded: inside diameter, 16in.; gross vol-
perature that cooling ofthe tube ends is provided by the steam and ume, 5ft 3; water-heating surface, 20ft2; allowable working pressure, 100psi.
prevents the upper ends ofthe tubes from burning.
(b) The products of combustion at the front tube sheet are at a much 58 Name three advantages in using a corrugated furnace in a scotch marine
lower temperature than at the rear tube sheet, so that when low boiler.
water occurs, the tubes overheat and expand; at the same time, the ANSWER: The corrugated SM type of furnace offers the following advantages
rear tube sheet overheats and the tube hole expands and gets larger, over a plain furnace: (1) The corrugations stiffen the furnace so it does not
sothat the seating ofthe tube produced by the expander is destroyed collapse as easily from external pressure as does a similar thick, plain fur-
and, therefore, leakage occurs at the rear ends. nace; (2) the corrugated furnace permits more expansion and contraction to
take place as a result ofthe bellowslike action ofthe corrugations; (3)there is
50 Which type ofboiler, fire tube or water tube, has the most heating sur-
a slight increase in the heat-absorbing area over a plain furnace ofthe same
facein the tubes?
diameter and length.
ANSWER: The Code states heating surface shall be computed for that side of
boiler surface exposed to products ofcombustion. Therefore, a water tube con- 59 How can the water level in a steam boiler be checked ifthe water gauge
tains more heating surface than a fire tube ofthe same diameter. glass is temporarily out ofservice?
ANSWER: By using the water gauge test cocks that are located on the water
51 When is a manhole required in the front tube sheet below the tubes in
HRTboilers? column.
ANSWER: When the boiler is 48-in. diameter or larger. 60 What space consideration is required when installing horizontal firetube
boilers?
52 When isamanhole required abovethe tubes ofahorizontal firetube boiler?
ANSWER: Sufficient room must be left in the front orback ofthe boiler sothat
ANSWER: Ifexternally fired, for boilers of40-in. diameter or over; ifinternally tubes can be replaced.
fired, forboilers of48-in. diameter orover.
61 Why did the Code require HRT boilers over 72-in. diameter to be sup-
53 (a) What is the minimum face width of a manhole flange for a gasket ported by outside suspension type ofsettings?
bearing surface? (b) What could be done ifthe flange were only Y16-int.hick?

FiretubeBoilers 79
78 ChapterTwo
ANSWER: Brickwork settings used on smaller HRT boilers could not support ANSWER: The lowest visible part ofthe glass should be at least 3in. abovethe
the heavier load that a larger boiler full ofwater would impose onthe setting, highest part ofthe crown sheet.
and crushing orcrumbling ofthe support couldresult.
65 For what size firetube boiler does ASME CSD-1 and addendas titled,
"Controls and Safety DevicesforAutomatically Fired Boilers" apply?
62 What is a strongback?
ANSWER: It is a bar bolted to the tube sheet to prevent the sheet from buck- ANSWER: This is also an ANSI standard and may be required byjurisdictional
adoption as an installation requirement for automatically fired boilers with
ling when the stays are put in tension before the tubes are installed.
inputs of400,000 to 12,500,000Btulhr. Seelater chapters onfuels, firing, and
63 In checking an HRT boiler, what is the difference between a through- controls.
brace and a through-to-head brace? Where is each used? Why?
ANSWER: The through-brace has washers and nuts on each end. The through-
to-head brace has nuts and washers on one end; the other end is forged into
an eye that is held clear ofthe rear head by a pin or other construction. The
through-stays may be used above the tubes, forthe rear outside nuts are pro-
tected from burning offbythe rear arch.
The through-to-head braces are used below the tubes where the rear ends
have to be protected from the high-temperature gases.
64 A locomotive boiler is to be exhibited at a state fair and requires
approval foroperation.
(a) What are the sheets ofa locomotiveboiler?
ANSWER: Barrel or shell, smokebox tube sheet, dome shell, dome head, wrap-
per sheet, throat sheet, firebox side sheets, firebox tube sheet, crown sheet,
inside-door sheet, and outside-door sheet.
(b) Where is the most dangerous part ofthe boiler in case oflow water?
ANSWER: The crown sheet.
(c) From which end are tubes removed and replaced?
ANSWER: The smokeboxend.
(d) How are the firebox sheets supported?
ANSWER: The side, door, and throat sheets are supported by stay bolts. The
crown sheet is supported by radial orgirder stays.
(e) Where is the usual location forthe manhole?
ANSWER: In the domehead, orin the shell ifno domeis used.
(j) How many manholes are used in a locomotive boiler? Explain your
answer.
ANSWER: One. The part of the barrel over the tubes is the only part of the
interior that is accessible.
(g) What should be the lowest level for the bottom nut of the gauge
glass?

The chief differences between the watertube boiler and the firetube
boiler is that in the former the water circulates through the tubes
instead ofaround them. The hot gases pass around the tubes.
Firetube boilers are designed with the tubes contained in the shell.
The tubes of most watertube boilers are located outside the shell or
drum. There are two advantages to this feature ofthe watertube boil-
er: (1) Higher capacity may be obtained by increasing the number of
tubes independent ofshell or drum diameter; (2)the shell or drum is
not exposed to the radiant heat ofthe fire.
The biggest advantage over firetube boilers is the freedom to
increase the capacities and pressures. That is impossible with fire-
tube boilers because the thick shells and other structural require-
ments become prohibitive over 50,000-lb/hr capacity and over 300 psi.
The large capacities and pressures ofthe watertube boiler have made
possible the modern, large utility-type steam generators.
Modular construction of large watertube boilers permits factory
assembly ofwaterwall, superheater, and reheater panels that are lift-
ed into place at the site and then connected to drums or headers. This
expedites erection, provides factory quality control in fabrication, and
is more economical. However, small packaged watertube boilers also
have been developed to compete with the firetube boiler, and to tap
the large market that exists for smaller boilers. Advantages stressed
are the following:
1. Byinstalling multiple packaged units instead ofa single large boil-
er, firing is based on load per boiler, thus providing flexibility dur-
ing periods oflow steam demand. The boilers are quick steamers;
therefore, weekend shutdown is possible without experiencing the
high refiring costs ofa large boiler.
81

82 ChapterThree WatertubeBoilers 83
2. Small steam generators can be placed near the steam load, thus The sectional header, which is also referred to as a sinuous, or ser-
avoiding steam and condensate line heat losses and reducing the pentine, header (Fig. 3.2a), is either a casting or a forging. In older
sizeofboiler room space needed. low-pressure boilers, the headers were also constructed of cast iron.
But for high pressure, they were limited by the ASME Codeto a max-
3. Reserve or peaking capacity can be provided with a multiple boiler
imum design pressure of 160 psi and 350°F.In contrast, headers con-
system.
structed offorged steel have been used forpressures up to 1200psi.
Abox header (Fig. 3.2b) is constructed offlat plates, referred to as a
Early Watertube Boilers-Straight Tubes tube sheet and tube cap sheet. But these surfaces must be stayed to
prevent deformation. The sides, top, and bottom are flanged and riv-
The early watertube boilers followed some firetube designs, being
eted (welded on new boilers) to the tube sheets and cap sheets. The
straight tubes suspended over a furnace with the tubes rolled into
staying ofsheets limits pressure for a boxheader to about 600 psi.
twotypes ofheaders: (1)a boxheader or (2)a sinuous header.
Sinuous- and box-header boilers
Figure 3.1a shows an early straight-tube watertube boiler. The tubes
are placed in the furnace, and the shell above is used primarily as a
storage tank forwater and steam. Circulation from the drum is down
the back headers, through the water tubes, and through the front
header. With this arrangement, the tubes on boilers began to be sepa-
rated from the internal shell, in contrast to firetube boilers. The
design shown has one drum; larger boilers had two or three drums.
The drum runs from the front to the rear ofthe boiler. The inclined
straight steel tubes, usually of4-in. OD,are connected with the drum
by pressed-steel headers of the sectional type, the tubes being stag-
gered in pairs. A mud drum below the rear headers was used to col-
lect sediment and was blown out from time to time. Tube headers are
in onepieceforeach vertical row oftubes. Header handholes (fortube
cleaning)are closedbybolted coverswith machined joints.

84 ChapterThree
Cross-drum boilers. Cross-drum watertube boilers were construct-
ed with either sinuous or box headers, as with the longitudinal-drum
types. (See Fig. 3.1b.) The rear headers are supplied with water by a
row of downcomer nipples connected to the lower part of the cross
drum. These are often the same diameter as the generating tubes.
The upper ends ofthe front headers are connected to the front side of
the cross drum by one or more rows of horizontal circulating tubes
which carry the mixture of steam and water (delivered to the front
headers by the generating tubes) into the drum.
Both the sinuous-header and box-header types ofboilers have tube
caps, which is a favorite source ofleakage if gaskets and the caps are
not kept tight. On sinuous-header boilers, corrosion can take place on
the tube-entrance outer plate as a result ofleakage from handholes or
tube caps. Leakage and corrosion also take place between the sinuous
headers, which are usually packed with asbestos. On box-header boil- \
ers, leakage at handhole plates causes corrosion on the wrapper or
external sheet where the closing caps are located. Leakage of these
handholes finds its way down to the bottom ofthe headers (Fig. 3.2d),
which is usually concealed in brickwork. Thus leakage from above
causes undetected corrosion. When inspecting box-header boilers hav-
ing bricked-in bottom headers, always remove the brickwork and
check this surface forcorrosion.
Bent-Tube Watertube Boilers
Some ofthe manufacturers whobuilt header-type watertube boilers
Bent tubes are more flexible than straight tubes. Boilers can be made
were Heine, Union Boiler, Murray Boiler, E. Keeler Co., Springfield
wide and low,where headroom is limited, or narrow and high, where
Boiler Co.,Babcockand WilcoxCo.,and the Wickes Boiler Co.
floor space is at a premium. Also, bent-tube boilers allow more heat-
ing surface to be exposed to the radiant heat of the flame. Drums
Vertical watertube boilers-straight tube serve as convenient collecting points in the steam-water circuit and
type for separation of steam and water. Thus boilers with two, three, and
The vertical watertube boiler is a type requiring moderate headroom sometimes four drums have been used. As boilers grew in size (made
and small floorspace per unit ofcapacity. The watertube boiler in Fig. possible by bent-tube design), the demand for more active furnace
3.3a represents this type. These boilers make use of a Dutch oven or cooling increased. It was then that waterwalls and other improve-
furnace extension to secure proper combustion space. Some installa- ments in design were made. A better knowledge of fluid dynamics
tions use the front row ofgenerating tubes to form a roofwaterwall in resulted in simpler and much safer methods for the circulation of
the furnace extension. waterwall fluids, onboth the gas and the steam sides.
The upper drum is known as the steam drum; the lower, as the Two-drum boilers, even boilers with but one drum on top and one or
mud drum. The tube sheets are braced by sling stays of proper size two large headers at the bottom, became commonplace. Thousands of
and pitch. The heads opposite the tube sheet in the steam drum and boilers ofthe vertical-header type and ofmultidrum bent-tube design
in the mud drum donot need staying, for they are dished to the prop- are still operating today. The tubes are bent for several reasons:
er radius to be self-supporting at the design pressure.
Tube replacement may be accomplished by insertion through a cir- 1. Heat-transfer reasons make it impossible to use straight tubes.
cumferential row of handholes provided in the upper head of the 2. The bent tube allows for free expansion and contraction of the
steam drum for this purpose. Access to these drums is by a manhole assembly, usually on the lower mud-drum end, since the upper
in the dished head ofeach. drum (or drums) is separated or suspended by steel structures.

WatertubeBoilers 87
86 ChapterThree
join the rear tube bank where lower gas temperatures permit a down-
3. The bent tubes enter the drum radially to allow many banks of
ward circulation, the water level in the middle and rear steam drums
tubes to enter the drum.
tends to equalize through the mud drum.
4. Bent tubes allow greater flexibility in boiler-tube arrangement
The mud drum is large in diameter, and all the riser and downcom-
than is possible in straight tube boilers.
er generating tubes are remote from its bottom. Sediment is deposited
here, for this section is not disturbed by rapid circulation. The blow-
The drilling oftube holes into the shell or drum ofwatertube bent-
down connects into a forged-steel fitting riveted or welded to the bot-
tube-type boilers weakens the shell or drum in resisting longitudinal
tom of the mud drum. In the case of large boilers with long mud
and circumferential stresses. This is treated in the ASME Boiler Code
drums, more than oneblowdown may be provided.
by assigning a ligament efficiency to the tube hole arrangement in
Baffles are extensively used in bent-tube boilers as shown in Fig.
calculating the maximum allowable pressure for the shell or drum.
3.3b. These require inspection to make sure they are still functional
The portion of the shell or drum that has the tube holes is also
in order to avoid high temperatures in other sections ofthe gas pas-
referred to as the tube sheet, following the firetube designation.
sages. This can cause circulation problems and overheating of tube
Calculation of ligament efficiency and allowable pressure on shells
and drums is covered in later chapters. Generally, the tube sheet sec- sections.
tion ofa drum or shell is made thicker in order to strengthen the shell
or drum as a result ofthe tube hole drilling. Modern bent-tube boilers
Modern packaged boilers have grownin popularity and sizeforindustri-
Stirling boilers al occupancies.Today,most packaged watertube boilersfollowoneofthe
three designs shown in Fig.3.4.These are known asA,D,and 0 types.
The Stirling boiler was one of the first types of bent-tube boiler to
A typical factory-assembled D-type watertube boiler consists of two
come into common use. Figure 3.3b shows a unit with front and mid-
drums and comes equipped with a low-pressure air-atomizing burner.
dle boiler banks connected to both the front and the middle upper
The furnace walls are water-cooled at the front and rear walls, and the
drums. This arrangement equalizes the discharge of the steam-and-
outside walls, floor,and roof are cooledwith tangent tubes. The boiler
water mixture to improve circulation and reduce carryover with the
can be equipped for either top or side flue-gas outlets. Both the inner
steam. Boilers of this general type were usually designed for pres-
and outer casings are constructed of10 gauge steel. The inner casing is
sures from 160 to 1000 psi and capacity range from 7500 to 350,000
completely seal-welded and pressure-tested at the factory. The heavy
Ib/hr of steam. Both the top and the bottom drums have brickwork
10 gauge outer seal-welded casing is suitable for outdoor installation.
built partly around them. Because the Boiler Coderequired the longi-
The inner furnace walls are made oftangent tubes. SeeFig. 3.5.
tudinal joint to be away from furnace heat, the joint was usually
Packaged watertube boilers usually are equipped with safety com-
under this brickwork. Even if it means removing some brickwork,
bustion-ignition and flame-failure equipment. Both the pilot and the
always check the condition oflongitudinal and circumferential riveted
or welded joints, including the caulked edges, and look for caustic
embrittlement affecting the drums.
Feedwater entrance and circulation. The feedwater pipe enters
through the top of the rear steam drum or through the upper rear
part ofits manhole head. Feedwater discharges into a long trough riv-
eted or welded along the rear part ofthis drum. It then spills over the
front ofthe trough to enter the boiler-water circulation.
The water circulates downward through the rear bank of tubes to
the mud drum and supplies the middle and front banks of tubes
through which it rises to the respective steam drums. It circulates
from the front to the middle steam drum through the short circulat-
ing tubes, thus tending to equalize the water level in these two
drums. As the rear rows of tubes from the middle drum pass back to

main burner are monitored by a flame-sensitive scanner (see later
chapters). Safety shutdown, safety interlocked starting, and main-
flame operation features are provided by most manufacturers. Limit
switchesare included with interlocks for low water, high steam pres-
sure, fan failure, low oilpressure and temperature for units firing oil,
high and lowfuel gas pressure for those firing gas, and flame-failure NO emission standards to be observed; (4) tube spacing needs to
x
devicessuitable foreither fuel. avoid fouling and draft restrictions; (5)air-heater metal temperatures
to be expected; (6)final flue-gas temperatures to be obtained.
Coal-fired packaged boilers. Stoker-fired, watertube boilers general- When solid fuel is burned on a grate, air cooling must be provided
ly are built up to about the 250,000 lb/hr rating. Above this rating,
for oilor gas burner parts to withstand the heat released by radiation
pulverized-coal and cyclone-fired units are generally used. Modern
from the furnace interior. This may affect efficiency by burning with
stoker-fired boilers are usually ofthe two-drum type. Long-drum and
excess air. When oilor gas from wall burners is burned, a flowofcool-
cross-drum designs are used with bent tubes. On a long-drum boiler,
ing air is required through the grates in order to prevent overheating.
the flue gases flow lengthwise to the drums, while on a cross drum
For this reason, it is wise to consult with the original boiler manufac-
theyflowacross or perpendicular to the drum. Figure3.6 is an artist's
turer for design recommendations when considering converting a boil-
drawing of a 500-hp steam generator fired by a single-retort under-
er to a multifuel burning boiler.
feedstoker with the design patented by the E. Keeler Co.
Changes in fuel
Since most boiler furnaces are designed for a certain fuel, it is neces-
Combination Fuel Burning
sary to check with the boiler manufacturer when operation with some
Boilersburning combination fuels, such as shown in Fig. 3.7, require
other fuel is being considered. Some of the factors that must be con-
special considerations. Among these are the following. When oil
sidered are quantity of combustion air needed, fan sizes, furnace vol-
and/orgas capability is added to a solid-fuelboiler, consider (1)super-
ume in order to obtain complete combustion in the furnaces, and not
heater and attemperator to be used; (2) excess air requirements; (3)

Watertube Boilers 91
in flue passage areas, the size ofthe waste-gas-handling equipment,
and whether this equipment can handle the different fuels' products
ofcombustion without corroding, eroding, or not meeting environmen-
tal standards, such as smoke, 802' NOx' and toxicdischarges.
Utility Boilers
Large-capacity utility boilers are classified by whether they operate
at subcritical or supercritical pressure. Further classification is also
made to indicate whether natural or forcedcirculation is used.
Supercritical boilers
8upercritical boilers (see Fig. 3.8) are those that operate above the
critical pressure ofthe water-steam loopof3206.2 psia, and an oper-

92 Chapter Three
ating temperature above the critical temperature ofwater of705.6°F.
Critical pressure is the pressure at which water and steam have the
same density, while the critical temperature is the temperature above
which water cannot exist as a liquid, no matter how high the pres-
sure. This means water at a temperature of 705.6°F will also be at
the critical pressure of 3206.2 psia. There is no latent heat ofvapor-
ization above the critical pressure, because water and steam have the
same density. There is no drum to separate water and steam.
Supercritical boilers operate "once-through" the water tubes in con-
trast to conventional units where the liquid may circulate through
the tubes more than oncebefore it is converted to steam. This is done
by forcedcirculation in a once-through unit bythe boiler feedpump, or
auxiliary pump, in contrast to the natural circulation in subcritical
units. Feedwater in a supercritical unit is pumped into the boiler
inlet and passes in a continuous path to the boiler outlet. Feedwater
is introduced at a pressure above the critical pressure, while the
water temperature is below the critical temperature but picks up
temperature in goingthrough the boiler.
There is a transition zone where water becomes steam. It is neces-
sary forthe transition zoneto be in a location hot enough to carry the
water beyond the critical temperature, and cool enough to prevent
tubes overheating. Therefore, supercritical boilers must have strin-
gent feedwater chemistry control in order to avoid tube failures
because ofimpurities in the water. It is necessary to purify the feed-
water to a much greater degree than with conventional drum boilers,
from which deposits can be eliminated by periodic blowdown.
superheaters. The bypass steam is directed through feedwater
Figure 3.8 shows a supercritical boiler. The maximum continuous
heaters before goingto the condenser, thus reducing heat losses.
rating is 9,775,000 lb/hr, at 3845 psi and 1010°F at the secondary
superheater outlet. Reheat is at 1000°F.It supplies a l300-MW turbo- Controlled circulation boilers. The LaMont-type boiler shown in Fig.
generator. 3.l0a is called a controlled-circulation boiler because the quantity of
Fluid flowthrough the unit starts at the economizer,through econ- water passing through the boiler is from 3 to 20 times the amount
omizer banks and stringers to two outlet headers. Two downcomers evaporated. Thus two pumps are required, one for circulating the
bring the fluid to the furnace and convectionpass circuitry and to the high rate offlowthrough the tubes (nonatural circulation), the other
primary and secondary superheaters. Four crossover lines between as a conventional boiler feed pump. The feed pump operates on the
the primary and secondary superheaters contain the superheater same principle as most boiler feed pumps by maintaining a constant
attemperators and the bypass piping connections. There are two sec- levelofwater in the drum.
ondary superheater outlets and tworeheater outlets. The function ofcontrolled circulation is to establish a flowthrough
Figure 3.9 is a supercritical unit (3500 psi and 1000°F supplying a the first section ofinlet to the boiler to prevent the water in the tubes
single 600-MWturbogenerator) and uses superheater bypass valves from evaporating to complete dryness. Instead, evaporation is only to
to pass steam to a flash tank on startup. The flash tank acts like a the extent that dissolved solids and salts will remain in solution. This
steam drum by scrubbing moisture particles from the flashed fluid. solution (a mixture of water and steam) passes to the steam-and-
This scrubbed steam is returned to the steam generator via the steam water drum, where the steam is separated while the excess water is
return valve and the primary superheater supply downcomer. This removed. The separated water, along with feedwater, is returned to
mode ofbypass startup operation reduces the silica carryover to the the pumps through downcomers.

Watertube Boilers 95
Supercritical boiler code exceptions. Special ASME Code exceptions
or rules have been made in reference to once-through forced-flow
steam generators which have no fixedwaterlines and steam lines. For
example,
1. It is permissible to design the pressure parts for different pressure
levels along the path ofwater-steam flow.
2. Nobottom blowoffpipe is required.
3. If stop valves are installed in the water-steam flow path between
any two sections of line, certain safety valves or power-actuated
pressure-relief valves, with control impulse interlocks, are
required. (This is different from the typical boiler with safety
valves protecting the entire boiler.)
4. Pressure gauges required are more numerous at various sections.
Nowater-gauge glass or gauge cocksare required.
Coil Watertube Boilers
Coil boilers were developed to satisfy industry's need for a compact,
fast-steaming, factory-assembled packaged boiler. They find special
application where a process requires high-pressure steam in one part
ofthe process flow and the capacities required are moderate. A pack-
aged unit is placed where the load need exists, and this makes it
unnecessary to operate large, centralized boilers at reduced capacity
during periods of operation when other parts of the plant may have
low demand. Several packaged boilers can be placed close to the
steam loads ofa plant at widely separate locations, thus avoiding long
steam-line losses that may exist with a centralized steam plant. Coil-
type boilers are used over packaged firetube types when high pres-
sures and capacities may be required. Pressures up to 900 psi are pos-
sible with coil-type watertube boilers. Capacities generally are below
By means ofcontinuous or intermittent blowdown, some water and
10,000lb/hr, but units ofgreater size are available.
solids in solution are removed. The separated steam is passed
The generating tubes of coil-type boilers consist of small-diameter
through the superheater forfinal usage.
helical, spiral, or horizontal coils oftubing. Some large units consist
Controlled circulation in large watertube boilers permits water to
ofa series ofbundles connected to make a continuous coil.In case ofa
be carefully apportioned to furnace walls, boiler-tube sections, paral-
coil failure, the affected coil section need only be removed and con-
lel tubes or tube, in accurate, predetermined amounts. Water can
nected to the remaining coil sections. Figure 3.11 shows the steam-
even be changed in total flowor distribution within a certain range at
and-water flowofa coil-type unit. Note the boiler uses forced circula-
any subsequent time in operation. This is usually done by installing
tion and forced recirculation, which permits smaller tubes to be used
circulating pumps between the boiler drum and water inlet to the
with high steam velocities and high heat-transfer rates.
heat-absorbing surfaces. The result is positive flowin one direction at
The flowofwater and steam in the system shown in Fig. 3.11starts
all times, regardless ofheat application.
with water entering the feedwater section ofthe water pump with the
Figure 3.10b is a schematic diagram of a supercritical boiler-tur-
water pumped directly to the steam accumulator. The feedwater rate
bine arrangement using forced recirculation and equipped with two
is controlled by the water-level control, which in turn responds to the
reheaters.

WatertubeBoilers 97
liquid-level control in the accumulator. The circulating liquid from the
accumulator is then pumped to the heating coils ofthe boiler. Flow of
liquid in the coils is downward through the coils spiral-wound in a
counterflow direction to the combustion gases. When leaving the spi-
ral generating section, the fluids pass through the ring thermostat
and the helically wound waterwall section and then to the separating
nozzle in the accumulator. The centrifugal action of the nozzle sepa-
rates dry steam from the liquid and allows excess liquid to return to
the lower section. The dry steam from the accumulator is discharged
on top through the discharge valve.
An unusual feature is the ring thermostat tube shown in Fig. 3.12a.
This tube is an integral part of the heating coil, actuated directly by
combustion heat. In case ofwater shortage or any excessive-heat con-
dition, the thermostat control will expand beyond the set point and
thus shut offthe fuel supply.
Another design has three nests of coils and inlet and outlet head-
ers. It is widely used in small sizes up to 300 hp and pressures to 250
psig.
Malfunctions in the loop may cause a coilfailure from overheating.
This could come about from pump failure, partial blockage of inlet
and outlet lines, blocked tubes (scale), fire-side soot accumulation in
concentrated heat zones, malfunction ofcontrols, etc. Thus it is essen-
tial to keep both the water side and fire side ofthe coilsclean; proper
feedwater treatment is vital. A pressure-differential chart is often
used to show whether the difference between suction and discharge
pressure on the recirculation pump exceeds a certain pressure differ-
ential. See Fig. 3.12b and c. If so, it is a sign oftube or flow obstruc-
tion. In a conventional boiler ofmultitube design, a leaky tube can be
plugged, then the boiler operated until it is convenient to replace the
affected tube. With a coil-type boiler, the entire coil must usually be
replaced. Allcoil-type packaged boiler manufacturers supply excellent
instruction manuals with their units which include maintenance and
feedwater treatment sections as well as a description of the controls
used. Prominent coil-type boiler manufacturers are Clayton, Besler,
Francis, Mund-Parker, Vapor-Clarkson, and Sid Parker.
Large Watertube Boiler Components
The term steam generator is used to indicate a large boiler with many
heating surface components, as shown in Fig. 3.13. This includes
waterwalls, economizers, superheaters, reheaters, and air heaters. As
shown in Fig. 3.13, it includes fuel-burning equipment, draft systems,
discharge gas or ash removal equipment as well as feedwater-treating
loops on the water supply. Large watertube boilers have far more

extensive heat-absorbing components than dofiretube-type boilers, as
wellas other construction details that need to be reviewed.
Older boilers, especially the bent-tube type, used to be set up in
pairs with a common parting wall between them which covered the
two heads next to each wall. This could be a steam drum or mud
drum. Because the external surfaces of the heads were covered, the
term blind head was applied to these drum heads.

100 ChapterThree WatertubeBoilers 101
There is a tendency for soot, ashes, and moisture to collect in the of the best quality. Also, the circulation of water must be rapid and
space between the brickwork and external surfaces of the blind plentiful to ensure positive flowthrough each tube at all times.
heads. And this condition is not directly observable. In older inspec- Blowdown valves are required for each header at the bottom of a
tion days, it was common for an inspector to insist that the brickwork series of waterwall tubes, for the same reasons that the boiler itself
be removed from around these blind heads. Then the external surface needs them. Sediment accumulation in a header supplying wall tubes
was available for inspection and drill-tested for thickness. Today, might cause interruption of circulation, with consequent overheating
ultrasonic instruments can be used to get a profile ofthe thickness of and failure ofthe tubes.
the head. These checks on deterioration are made without disturbing
Warning. Under no circumstance should waterwall headers be
the brickwork unless the ultrasonic check indicates it is necessary.
blown down while the boiler is operating. If they are blown, the boil-
Firing doors on watertube boilers are required to be ofthe inward-
er's normal circulation will be upset, and the overheated tubes will
opening type or a type provided with self-locking door latches of a
bulge or rupture.
style omitting springs or friction contact, so that the door will not be
Figure 3.14 shows some typical arrangements. The waterwall in Fig.
blown open from pressure in the furnace in case of a tube rupture or
3.14a is designedformoderate cooling.This design has the tubes spaced
furnace explosion and thus possibly burn or scald an operator stand-
apart and the wall surfacecomposedofpart firebrick.Thebrickisbacked
ing by the boiler. Explosion doors, if used and if located in the setting
with several layers of insulation and strong steel casing. Reinforcing
walls within 7ft ofthe firing flooror operating platform, must be pro-
metal lath isoftenused in wallconstruction.Figure 3.14b showshowtan-
vided with substantial deflectors to divert any blast.
gent tubes are placedin the furnaces ofmany large and smallboilers.The
Baffles deflect the hot gases back and forth between the tubes a
staggered-tube arrangement offersa high heat-absorbing surface that is
number oftimes to enable greater heat absorption by the boiler tubes.
backed by solid block,or plastic, insulation and a strong steel external
They also permit designing for better temperature differences
casing. Figure 3.14cshows steel lugs or longitudinal fins welded to non-
between tubes and gases throughout the boiler. Baffles help maintain
tangent wall tubes. In somedesigns the lugs protrude ITomthe tube into
gas velocity,eliminate dead pockets, deposit fly ash and soot for prop-
the furnace and are covered with a chrome-base refractory or slag. To
er removal, and prevent high draft losses. When a furnace baffle
ensure furnace tightness, adjacent finsare oftenwelded.
breaks, the gases short-circuit one or more passes, causing excessive
Figure 3.14d shows newer gastight casings, known as membrane
flue-gas temperatures and a loss in efficiency and capacity.
walls. Here tightness is obtained by welding a flat strip of metal
Overheating and damage might result in those parts of the boiler
between the tubes. This eliminates the casing and many of its prob-
designed for low gas temperatures. Thus on any outage inspection,
lems. Insulation is applied directly to the outside ofthe tubes, while
the baffles should always be carefully checked for erosion, breaks,
metal lagging is attached to give the outer surface durability and
leakage (around tubes), or dislocation, fortube failure may result.
good appearance. Figure 3.14e shows how the outer casing, insula-
Waterwalls consist of relatively close-spaced vertical tubes forming
tion, and steel-skin casing are often constructed.
the four walls of the furnace. They were originally developed to cool
and protect the furnace lining. One design oflarge power-generating Waterwall strengthening. The firing of fuel in suspension in large
boilers has 144-ft-high, 0.340-in.-thick tubes at the hottest furnace furnaces can create a delayed ignition fire-side explosion. In somefur-
zone (below85-ft elevation) but only 0.320-in.-thick tubes above. naces, the resultant pressure rise can be quite large; however, most
Depending on the type ofboiler, the waterwall heating surface may steam generator designers use waterwall reinforcements to protect
account for only 10 percent of the boiler's total heating surface, yet the waterwalls against common puffs or minor explosions that seem
represent as much as 50 percent of the total heat absorption. to assume about a 5 psi rise in pressure. It is something to review
Waterwalls perform three basic functions: (1) protect the insulated with the boiler manufacturer, as some furnace explosions have
walls ofthe furnace; (2) absorb heat from the furnace to increase the reached much higher pressures. This caused tubes to bulge outward,
unit's generating capacity; and (3)make the furnace airtight (onpres- and in some cases, pull out ofheader attachments.
surized furnaces with tangent-welded tubes). Tostrengthen furnace walls, boiler designers use bars and channel
Heat is transferred to the waterwall tubes as radiant heat from the irons welded to tubes to form a band around the waterwalls at differ-
zone of highest temperature in the furnace. Because of the great ent levels, based on the forces that must be resisted from a furnace
amount ofheat absorbed by that part ofthe boiler, feedwater must be explosion. See Fig. 3.15. Buckstays are used to transmit the force

steam eliminates corrosive and erosive effects of condensate. The
deterioration ofhigh-speed turbine blades caused by impingement of
drops ofcondensate may be considerable.
Superheat is produced by passing the flowofsaturated steam from
the boiler through a superheater ofone or both oftwo types, radiant
from the bands surrounding the waterwalls to steam generator sup- and convection.
port beams, which are in turn connected to steel columns. Figure 3.16 shows some typical superheaters and their locations in
the boiler. The general classification includes radiant and convection
Superheaters. Each pressure ofsaturated steam has a correspond- types, depending on whether they absorb radiant or convection heat.
ing temperature. Heat added to the dry steam at this pressure is
The interdeck type has tubes arranged between banks ofprimary boil-
known as superheat and results in a higher temperature than that
er tubes. The pendant type is a suspended series of coils, usually
indicated on the curve forthe corresponding pressure.
shielded against radiant heat by a screen ofboiler tubes. It is often
The advantage ofsuperheated steam in prime movers is twofold:(1)
arranged as the first steam heater before the steam goesto the super-
Workmay be done down through the superheat range before conden-
heater outlet header. The platen type is similar to the pendant type,
sation starts to take place, This represents an increase in steam-
but the tubes are in one plane. Usually the steam goes through the
utilization efficiency. (2) This period of work performed with dry
platen superheater before it enters the pendant superheater.

Watertube Boilers 105
Constant temperature of superheated steam is the desire of most
designers, for a steam turbine is designed for the particular steam
temperature at which it will operate most efficiently. Characteristics
ofthe convection-type superheater may produce a drooping tempera-
ture curve with increasing combustion rates, whereas the reverse
may be true with radiant types. Thus a combination ofthe two types
in certain installations, in order to obtain a practically constant
superheated steam temperature with varying loads, is employed.
Damper control ofgas through the passes is another development for
control ofsuperheat temperature.
Economizers serve as traps for removing heat from the flue gases at
moderately lowtemperature, after they have left the steam-generating
and superheating sections ofthe boiler.The general classification is:
1. Horizontal- or vertical-tube, according to the direction of gas flow
with respect to the tubes in the bank
2. Parallel-flow or counterflow,with regard to the relative direction of
gas and water flow
3. Steaming or nonsteaming, according to thermal performance
4. Return-bend or continuous-tube types
5. Plain-tube or extended-surface types, according to the details of
design and the form ofthe heating surface
The tube bank may be further designated as ofthe staggered or in-
line arrangement, with regard to the pattern and spacing of tubes
which affect the path of gas flow through the bank, its draft loss,
heat-transfer characteristics, and ease ofcleaning.
Theoretically, economizer heating surface could be added to a boiler
until the exit temperature neared the outside air temperature. But an
abnormally high heat-surface area would be needed. Further, each
fuel burned has a dew-point temperature which can cause moisture
accumulation on the economizer and corrode the surface in a short
time. The amount of heating surface which should be used in the
economizer is limited by the final gas temperature at the exit. If the
gas temperature is cooledbelow the dew point, condensation (sweat-
ing) may result. Sulfur in the soot then unites with moisture to pro-
duce a sulfurous acid, which is extremely corrosive to all steel con-
struction contacted between the economizer and the stack.
Feedwater of low oxygen content is recommended in using the
steel-tube type ofeconomizers. Relief valves (water safety valves) are
required on economizers to protect them against excessive pressure
that might be built up by the feed pump if the regulator or feed valve
to the boiler were closed.

106 Chapter Three Watertube Boilers 107
Areheater is essentially another superheater used in modern utility As the rotor turns, the heat-storage elements transfer the heat picked
up from the hot zoneto the incoming-air zone.
boilers for boosting plant efficiency. While the superheater takes
steam from the boiler drum, the reheater obtains used steam from the Figure 3.18 illustrates the internals of a typical drum, which per-
high-pressure turbine at a pressure belowboiler pressure. This lower- forms two essential functions: separates steam from water to provide
pressure steam passing through the reheater is heated to lOOO°Fand the downcomer system with steam-free water necessary for proper
then is introduced into the intermediate, or low-pressure, turbine. and safe circulation, and it separates moisture from steam to provide
Reheaters, like superheaters, are also classified according to their high steam quality. The drum internals shown provide both functions
location in the boiler as convection or radiant. Convection super- by means oftwo stages ofseparation. The normal water level is IXin.
heaters and reheaters may be ofthe horizontal or pendant type.
Air heaters make the final heat recovery from boiler flue gases with
which they preheat the incoming furnace air for its combustion with
fuel. Thus some fuel is saved which would otherwise be used in heat-
ing the air-fuel mixture to its ignition point. But the temperature of
the flue gas must not be reduced below its dew point since moisture
would condense out of the flue gas. That would cause water to com-
bine with sulfur and possibly carbon dioxide,also carbon monoxide,to
form highly corrosive sulfurous and carbonic acids.
A regenerative air heater is shown in Fig. 3.17. This type of air
heater offers a large surface of contact for heat transfer. It usually
consists ofa rotor which turns at about 2 to 3 revolutions per minute
(r/min) and is filled with thin, corrugated metal elements. Hot gases
pass through one half ofthe heater; air passes through the other half.

108 Chapter Three
belowthe horizontal centerline ofthe drum. Vortex eliminators sepa-
rate the steam and water passages in the drum.
The total circulating steam-and-water mixture from the steam-gen-
erating tubes is directed to the horizontal turboseparators (Fig. 3.18).
The steam-and-water mixture enters the separators and is cen-
trifuged by followingthe curved contour ofthe separator dome. Most
ofthe separated water is discharged horizontally at the water level of
the drum. The separated steam flowsto the chevron driers at the top
ofthe drum. The steam flows from the chevron through the dry box,
then out the top of the drum via steam tubes across the roof to the
partition-wall superheater.
The opening to the main steam line will usually be adequate to
handle the design flow capacity. The ASME Boiler Code has definite
rules on the opening to a safety valve. For example, internal collect-
ing steam pipes, splash plates, or pans are permitted to be used near
safety valve openings, provided "the total area for inlet of steam
thereto is not less than twice the aggregate areas ofthe inlet connec-
tions ofthe attached safety valves. The holes in such collecting pipes
must be at least Xin. in diameter."
In the case ofsteam scrubbers or driers, the X-in.-diameter opening
doesnot apply, provided "the net free steam inlet area ofthe scrubber
or drier is at least 10times the total area ofthe boiler outlets for the
safety valves." Therefore, when inspecting the internals of drums, ~ M
checkthe condition ofthe X-in.-diameter holes in the collecting pipes. Figure 3.19 Topand bottom supports forboilerdrum. (a) U-bolttop-supported drum; (b)
Theymust be free and clear. The same applies to the openings on dri- bottom-supported drum rests on saddles with rollers permitting longitudinal move-
ment.
ers, because plugged driers on collecting pipes could lead to restric-
tions ofthe safety-valve openings. That would reduce relieving capac-
ity flow,which couldbe dangerous. gas passages. It is important to check soot blower alignment and con-
densate leakage from soot blowers that may affect the tubes by ero-
Steam generator drum supports. Drums ofsmaller watertube boilers
sion, or corrosion. Frequency ofblowing soot or ashes will depend on
are generally bottom-supported as is shown in Fig. 3.19b. Larger boil-
the fuel burned and conditions found during inspections. Usually, the
ers, or steam generators, are top-supported as is shown in Fig. 3.19a.
boiler manufacturer will provide an initial schedule, which can then
The drums must be able to move in a longitudinal direction with tem-
be adjusted ifrequired by conditions found during inspections or oper-
perature changes on the unit. Bottom-supported units will have
ations.
rollers on one end ofthe drum so that it can expand or contract with
temperature changes. Enclosures usually consist of waterwalls, and
with top-supported drums, portions ofthe enclosure are supported by Watertube Boiler, General or Code
pressure parts, but at higher elevations, the enclosure may be sup- Requirements
ported by hanger rods attached to structural steel. Bottom-supported
drums may have the enclosure also supported by the common founda- Watertube attachments. For high-pressure service, the ASME Code
tion onwhich the drum rests. stipulates the following attachment of water tubes to tube sheets,
Soot blowers are used extensively in pulverized-fuel-burning plants headers, and drains: (1) Expanded or rolled and flared (Fig. 3.20); (2)
in order to keep heat-absorbing surfaces free from soot and ash flared not less than Ys in., rolled, and beaded; (3) flared, rolled, and
buildup. Changes in flue gas temperatures at constant load and draft welded; (4)rolled and seal-welded, provided the throat ofthe seal weld
loss are indications of the need for soot blowing of tubes in the flue is not more than % in. and the tubes are rerolled after welding; (5)

superheater, reheater, waterwall, or economizer tubes may be welded
without rolling or flaring, provided that the welds are heat-treated
after welding and the welding is doneaccordingto Coderequirements.
Water columns must be so mounted and be visible to the operator
Inspection openings. The ASME Code requires suitable manholes,
so that they will show at all times if the normal water line for the
handholes, or other inspection openings so that examination and
boiler is being maintained. The pipes connecting the column to the
cleaning ofthe drum or shell is possible. Coil-typeboilers donot have
boiler must be a minimum diameter of1in. For boilers operating over
the typical shell or drum, but do have accumulators and separators
400 psi, sleeves or shields are required on the lower pipe connection
outside the firing area ofthe boiler.Most inspectors want to see if any
to reduce the temperature differential between the column and the
sediment is accumulating in this vessel.
boiler sothat accurate water levels exist in the column.
Manhole openings must be a minimum of 11by 15 in. or 10 by 16
Inspection and cleaning openings are required on the pipes connect-
in. ifelliptical, and 15in. in diameter ifcircular.
ing the column to the boiler.No shutoff valves are allowedbetween the
Handhole openings cannot be less than 2%-by 3J1;;-ins.ize.
column and the boiler unless the valves or cocksare ofa through-flow
Threaded openings used for inspection or washout must be not less
construction that prevents sediments from accumulating in the pipe
than I-in. pipe size.
connections. The valves or cocksmust have indicators to show if they
On shell- and drum-type boilers, it is common to find a standard-
are open orclosed,and must be lockedor sealed openin operation.
size manhole in at least one head of each drum. Handholes are pro-
Gauge glasses showing water level in the boiler must be visible to
vided in external mud drums to permit cleaning and inspection.
the operator stationed in the boiler operating area. Since large water-
Water-column connections. The water column is connected to the tube boilers can be quite high, it may be difficult to see the gauge
upper and the lower part ofthe front head ofthe main steam drum. glass from the operating area. Under these conditions, the image of
See Fig. 3.21. If more than one drum is installed at the same level, it the gauge glass and water level is usually transmitted to the operat-
is not necessary usually to provide a separate water column for each ing area by remote level indicators, such as mirrors, closed-circuit
drum, forthe water level should equalize in all the drums. television, and similar devices. However,the Coderequires that ifthe

WatertubeBoilers 113
112 ChapterThree
gauge glass cannot be seen from the operating area, there must be Watertube Heating Boilers
two independent remote level indicators installed. Cast-iron boilers
A similar rule exists on boiler pressure gauges, or steam gauges as
The cast-iron boiler is basically a watertube type because the water is
used by operating people. Pressure gauges must be installed in
inside the cast sections (no tubes) and the products ofcombustion are
enclosed control rooms remote from the operating area; however, the
on the outside. But because ofthe limitations ofcast iron, the Boiler
remote pressure indicators of the pneumatic, electrical, or other
Codetreats cast-iron boilers as a special type, without considering the
remote method oftransmission must also be ofthe two independent
heat-transfer method. Many cast-iron boilers are stamped by the
types. The Code also requires that under all conditions of remote
manufacturer as cast-iron watertube boilers, which should not be
pressure reading, there must be at least one direct-reading boiler
misinterpreted as a Codeclassification.
pressure gauge within sight ofthe boiler operating area.
Cast iron is a term applied to many iron-carbon alloys which can be
Many jurisdictions require permanent platforms and ladders for cast in a mold to make a particular shape. But for cast-iron boilers,
boilers with manholes above a certain height. These should also be
gray cast iron is generally used. When the casting is cooledslowly in
equipped with railings and toe rails sothat proper and safe inspection
the molds, part ofthe carbon separates out as graphite. This makes
and maintenance can be performed onthe boiler.
the gray cast iron less brittle and easier to machine. Also, when it is
alloyed with nickel, chromium, molybdenum, vanadium, or copper,
considerable tensile-strength properties can be achieved. The general
Rating of Watertube Boilers practice is to classify cast iron by class:
Large watertube boilers do have complex circulation loops consisting
of waterwalls, screen walls, radiant platen superheaters which are Classno. Ultimate tensile strength, lb/in.2
designed for mass-flow passes through tubes at different loads with
20 20,000
the aim of keeping the tube metal within a safe temperature limit. 25 25,000
Mass flow is defined as the weight of fluid mixtures in pounds per 30 30,000
35 35,000
hour passing through the tube. As boilers become larger, it is obvious
40 40,000
that extensive calculations must be made in design to consider the
variables involved with mass flows, such as velocity of flow, pres-
Cast-iron boilers are built to various shapes and sizes, but can be
sures, temperature zones, specificheat offluid, conductivity, viscosity,
grouped into the three followingbroad classifications:
tube diameter, and internal surfaces that could affect the friction of
flowthrough a tube. In comparison, the early watertube boilers were 1. Round cast-iron boilers (Fig.3.22a) consist ofa firepot (furnace) sec-
relatively simple in design. tion with base, a crown-sheet section, one or two intermediate sec-
The rating of all watertube boilers, as of firetube boilers, is based tions, and a top ordomesection.The sectionsare held together bytie
on the square feet ofheating surface. This is the sum ofthe areas of rods orbolts with push nipples interconnecting the water side ofthe
drum surface exposed to the products of combustion, the area of all section. Thus water circulates freely through the nipples from sec-
watertubes so exposed based on their outside diameter, and the tion to section. Fuel is burned in the center furnace, with the flue
aggregate projected area of all headers so exposed as well as other gases rising and flowing through the various gas passages of the
areas specified by the ASME Code. Minimum safety valve capacities water-filled sections,then out tothe stack. The round cast-iron boiler
for watertube boilers is reviewed in the chapter on safety valve used to be popular for hot-water-supply service and was often
requirements. stamped "hy-test" to indicate an allowable pressure of 100 psi for
The ASME Code requires manufacturers to install or stamp their domestichot-water service. But it is rapidly being replaced by fired
boilers with the maximum designed steaming capacity in pounds per steel-weldedwater heaters orbyelectricallyheated water heaters.
hour on the basis their designers have calculated outputs per mass
2. Sectional boilers (vertical) consist of sections assembled front to
flow calculations. It is thus essential to become familiar with this
back, with sections standing vertically and assembled by means of
stamped capacity rating when operating a watertube boiler in order
push nipples or screwed nipples.
to prevent overloading the boiler aboveits stamped rating.

WatertubeBoilers 115
When checking new boilers, it is necessary to check the type ofnuts
securing the tie rods. If solid-steel or brass nuts are used, they should
be onlyhand-tight or backed offa fewthreads. The first choiceon new
boilers is collapsible washers, with shallow split brass nuts. The sec-
ond choice is split shallow nuts backed off hand-tight (or cloverleaf-
type nuts that fail when a slight expansion takes place). On an older
unit idle during summer months and located in a damp basement,
make sure the holding nuts are not tight. Also determine whether the
tie rods are rusted into their holes, which may have the same binding
effect as tight securing nuts. Obviously,if the rods are free and nuts
slacked off,there should be no problem ofexpansion cracking. If rust
growth and tight tie rods are the cause ofcracking, the boiler must be
dismantled and the rust buildup removed by chipping.
Header-type boilers have no tie rods or tapered nipples, so nothing
can be adjusted to allow for abnormal expansion. In addition to rust
depositing between the sections, rapid start-up can cause serious
damage to these units. Make sure older boilers without good blow-
down facilities do not develop scale buildup, because it causes crack-
3. Sectional boilers (horizontal) consist ofassembled sections stacked ing. Restriction ofwater supply and circulation can also be caused by
like pancakes. Here each section is laid flat in relation to the base. scale buildup in these units, resulting in overheating.
This type of vertical stacking may be supplemented by having When controls are not operating properly, or if the safety relief
three vertically stacked boilers side by side and interconnected to valve is stuck or of the wrong size, a cast-iron boiler will explode.
gain additional capacity. In this arrangement a common supply Many have. The big difference between a shell-type steel boiler explo-
and return header is used with no intervening valves between the sion and a cast-iron boiler explosion is that a cast-iron boiler will usu-
vertically stacked boilers. These units are usually gas-fired, with a ally fragment into smaller pieces ofthe affected sections. A steel boil-
burner foreach vertical stacking. er, on the other hand, rips and tears along the sheet of a drum or
shell. Then it flies apart in the form ofcurved panels of steel. But in
Twomethods used to aid in assembly ofvertical cast-iron boilers are
each explosion,the danger to life and property is very great.
the following:
In cast-iron boilers ofdifferent poured shapes, unpredictable stress-
concentration areas, geometry, service factors, waterside fouling, soot
1. Internal, tapered push nipples are inserted into holes ofthe verti-
and carbon accumulation on the fire side, and rapid temperature
cal section. Then by means of through tie rods, or short tie rods
changes are all causes for cracking. Thus they may never fail twice in
(Fig. 3.22b), the sections are pulled together by tightening nuts
an identical manner. Careful investigation will usually point to one or
against washers on the tie rod. That interconnects the sections on
more ofthe followingcauses for unexpected cracking failures:
the water side, enabling them to withstand pressure as assembled
sections.
1. Rapid introduction of cold water into a hot boiler, as may occur
2. In the external header type (Fig. 3.22c), the sections are individu- with poorly operated manual makeup or an automatic-feed device
ally assembled to headers (supply drum and return drums) by
2. Makeup line connected to a section instead ofto the return line to
means of threaded nipples, locknuts, and gaskets. This type of
temper the coldwater with the returning condensate or hot water
assembly allows replacing an intermediate section, because only
(the Coderequires makeup to enter return lines)
the locknuts, gaskets, and threaded nipple have to be removed on
3. Controls not functioning and thus overstressing the boiler by
each header to slide a section out. In contrast, with through tie-rod
construction, all the sections in front ofthe intermediate section to either pressure ortemperature
be replaced have to be removed first to get at the affected section. 4. Insufficient water in the boiler

116 ChapterThree WatertubeBoilers 117
5. Internal concentrated deposits, blanking off proper heat transfer shapes, and this provides expansion and contraction in a vertical
or obstructing circulation from section to section direction with temperature changes. Tubes are replaceable. They are
inserted into the top and bottom shells' tube holes, and secured into
6. Defective material or casting which does not become noticeable
until after several years ofservice the hole by tapered bushings. The end ofeach tube has a welded steel
tapered bushing, which is drive-fitted into the steel or cast-iron head-
7. Poor assembly or work or improper installation of the boiler as to
er. Studs and clamps are also used on somemodels to prevent the loos-
pitch, alignment, tie-rod tightening, screwed-nipple fitting, etc.
ening of the steel bushing. This small watertube boiler comes com-
pletely factory assembled foreasy installation, primarily forheating.
Flexible-tube boiler
Figure 3.23 shows a Bryan patented "flexible-tube" watertube boiler
Questions and Answers
built to capacities ofabout 6600 Ib/hr and pressures to 350 psi forhot-
1 Why are tubes flared in a watertube boiler?
water heating. Note the individual tubes are bent into several S-type
ANSWER: Toadd to the holding power ofthe tubes after rolling and to prevent
the tubes from pulling out of the tube holes if the holes should become
enlarged from overheating caused bylowwater or other reasons.
2 What is the difference between a watertube and a firetube boiler?
ANSWER: In the firetube boiler, the products ofcombustion pass through the
tubes and the water surrounds them. The reverse is the case in watertube
boilers.
3 How is a new tube placed in position for installation in a vertical water-
tube boiler?
ANSWER: Through one ofthe handholes provided for this purpose in the top
head ofthe steam drum.
4 What type of firing door is required on watertube boilers? Explain your
answer.
ANSWER: The inward-opening type or a type provided with self-locking door
latches ofa style omitting springs orfriction contact, sothat the doorwillnot
beblown open in case oftube rupture orfurnace explosion and possibly injure
a person standing nearby.
5 Are tubes beaded or flared in the straight-tube watertube boiler? Explain
your answer.
ANSWER: They are flared, for the ends are not contacted by hot gases and
nothing would be gained bybeading.
6 Towhat points are water-column connections made in most watertube
boilers?
ANSWER: Tothe upper and lower parts ofone head ofthe main steam drum.
7 Howmany gas passes are there in most standard-type watertube boilers?
ANSWER: Three.

118 ChapterThree
WatertubeBoilers 119
8 Explain the method to be usd~ in checking the operating condition of a ANSWER: By using tangent tubes, no tile, refractory, fins, or strip are used
water column and gauge glass when there are shutoff valves in the column with the tangent tubes enclosing the furnace walls to ensure maximum set-
connection to the drum. What causes water to return slowly into the gauge ting coolingand uniform heat absorption in the furnace area.
glass?
ANSWER: First close upper valve and blow column and gauge glass through 15 What important safety device must be evaluated when changing fuels in
a boiler?
drain valve with lower column connection valve open. The water should slow-
ly rise in gauge glass from open bottom connection. Then reverse the proce- ANSWER: Fuels have different Btus; therefore, the capacity of the safety
dure by closing the bottom connection with the top water-column connection valves must be checked to make sure they exceed the potential heat release
open. Watch water rising in gauge glass. Ifwater rises in gauge glass during rate ofthe new fuel.
both procedures, it indicates connections are not obstructed. A slowreturn of
water to the gauge glass indicates obstruction in the column connection or 16 Why is it necessary to defer draining a steam generator until it has
the bottom ofthe gauge glass is obstructed. This can be checked by using the cooledsufficiently?
gauge glass cocks.
ANSWER: Cooling to a safe temperature before draining will prevent sludge
baking on the internal surfaces, and also will make it safer for personnel to
9 What is the maximum allowable working pressure and temperature on a
enter parts ofthe steam generator forinspection and maintenance.
water column made ofcast iron and malleable iron per Code?
ANSWER: Cast iron: 250psi and 450°F.Malleable iron: 350psi and 450°F. 17 Why should positive furnace pressure operation be avoided on those
units not designed forpositive pressure operation?
10 What is the minimum and maximum tube projection from a drum that a
tube may have ifit isto be flared? ANSWER: Positive furnace pressure willcause hot gases toescape from crevices
and openings in the setting, thus causing boiler-room pollution, unsafe condi-
ANSWER: Per Code:Ysin. minimum and % in. maximum. tions forpersonnel, and deterioration ofthe boiler setting orenclosure.
11 How would you define a steam drum in a watertube boiler used for elec- 18 What safety practice should be followed when blowing down a boiler
tric power generation? when the gauge glass is not visible?
ANSWER: This is a pressure vessel in which steam is separated from the ANSWER: Aperson should be stationed by the gauge glass who is able to sig-
steam-water mixture in order to be directed to the superheater section ofthe nal to the person blowing down in the event the water levelreaches an unsafe
steam generator foran increase in steam temperature. level, sothat blowdownprocedures can beimmediately stopped.
12 What is a reheater as used in utility boilers? 19 Name two precautions in using steam sootblowers.
ANSWER: Areheater receives steam from a steam turbine after it has given up ANSWER: To avoid tube erosion, the steam should be dry, and condensate
some ofits original heat in doing work in the turbine's high-pressure stages should be drained from the sootblowers before they are used in blowing
and is reheated to a higher temperature in the steam generator, then deposits offtubes.
returned to the lower pressure stages ofthe turbine to domore work in driv-
ing (usually) an electric generator. The steam line carrying the steam from 20 What would happen ifa baffie broke down?
the turbine to the reheater is called the cold reheat line, while the steam line
carrying the reheated steam from the reheater to the turbine is called the hot ANSWER: Gases would short-circuit one or more passes, excessive flue-gas
reheat steam line. temperatures and a loss in efficiency and capacity thus resulting.
Overheating and damage might result in parts ofthe boiler designed for low
gas temperatures.
13 Define the term "economizer."
ANSWER: This is a heat-absorbing section ofa large watertube boiler that pre- 21 Is the volumetric capacity of each gas pass in a watertube boiler the
heats the incoming feedwater to the boiler, or steam generator, by absorbing same? Explain your answer.
heat from the outgoing flue gases.
ANSWER: No,it decreases in each succeeding pass. The gases contract as they
cool,and in order to maintain the high gas velocity necessary to sweep off
14 What are the advantages of using tangent inner furnace walls in a
watertube boiler? stagnant gas films to effect goodheat transfer, the cross-sectional area ofthe
passes must decrease as the gases require less space.

WatertubeBoilers 121
120 ChapterThree
22 In what type ofwatertube boiler are stay bolts used? ANSWER: It is when the boiler is idle or operating at low ratings. At high rat-
ings, the water level in the drum supplying the downcomer tubes is often
ANSWER: The box-header types. lower than that in the other drums.
23 What is a downcomer nipple? 33 For what reasons are bent tubes used in watertube boilers?
ANSWER: It is a short length ofboiler tube between the steam drum and head- ANSWER: Toallow for expansion and contraction; to permit tube replacement;
er carrying downward circulation ofboiler water.
to allow tubes to enter drums perpendicular to surface tangent; to allow flexi-
bility in design in regard to pressure and capacity.
24 Where are interdeck nipples used?
ANSWER: In double-deck boilers where two sets of headers are installed one 34 What is the purpose ofa bridge wall in a Stirling boiler?
abovethe other. Interdeck nipples connect them vertically.
ANSWER: It protects the mud drum from exposure to the direct heat of the
fire.
25 Name the two main sheets of11boxheader.
ANSWER: The tube sheet and the handhole (ortube-cap) sheet. 35 What might happen ifthe Stirling bridge wall collapsed?
ANSWER: The longitudinal seam might be overheated and damaged.
26 What is the narrow plate sometimes used to form the bottom of a box
header called?
36 Where is the manhole in bent-tube boiler drums?
ANSWER: The header trough. ANSWER: In at least onehead ofeach drum.
27 How many courses are there in a cross-drum boiler? Explain your
37 What isthe purpose ofcirculating and equalizing tubes inbent-tube boilers?
answer.
ANSWER: Circulating tubes connect the water space ofadjacent steam drums
ANSWER: Usually one,for a girth seam might unnecessarily interfere with the (usually at the same level) and aid in equalization ofwater level. Equalizing
tube ligament.
tubes connect the steam space ofsuch drums to equalize the steam pressure.
28 Is it more difficult to withdraw a tube from a watertube boiler or from a 38 What is the difference between a mud drum in a Stirling and in a
firetube boiler? Explain your answer.
straight-tube type ofboiler?
ANSWER: It is usually more difficult in a firetube boiler, for any scale will be ANSWER: A Stirling mud drum is one of the main drums in the circulatory
onthe outside ofthe tube.
system. In straight-tube boilers, the mud drum may be a trough in the steam
drum (Heine boiler) or an external boxat the bottom ofthe headers (as in the
29 Howmany drums are there in a Sterling bent-tube boiler?
Babock and Wilcoxboiler).
ANSWER: Usually twoto four.
39 Where are the blowdown connections on bent-tube boilers, and how
30 What is an advantage ofthe multidrum type?What may bea disadvantage? many are there?
ANSWER: The greater steam- and water-storage capacities enable the mul- ANSWER: In the bottom ofthe lowest, or mud, drum; one or more, depending
tidrum type to meet peaks in load fluctuations with less pressure drop. The onthe length ofthe drums.
added cost ofthe additional drums is the disadvantage.
40 What is the difference between the tube sheet in a bent-tube boiler and
31 Which is the shortest drum in a Stirling boiler? Explain your answer. in an HRT boiler?
ANSWER: The lower (mud) drum is the shortest. It is suspended by the tubes, ANSWER: In the bent-tube boiler,the tube sheet is that portion ofthe drum into
and the heads ofthe drum are inside the boiler sidewalls. whichthe tubes are rolled.In the HRTboiler,the tube sheet is aflat head.
32 Is the water level equal in the steam drums of a bent-tube boiler of a 41 (a) Define a superheater as used with a steam boiler.
type having the drums at the same level? (b) Name two separate ways ofproducing superheated steam.

122 ChapterThree
WatertubeBoilers 123
ANSWER:
ANSWER: Operating conditions have encouraged manufacturers to seek new
(a) A superheater is a fonn of heater used to raise the temperature of solutions to boiler operating problems, such as when burning abrasive or cor-
saturated steam above the temperature due to its pressure. It usual- rosive fuels in the furnace. See Fig. 3.24.Tubes made forthese special operat-
ly consists of an inlet and an outlet header with interconnecting ing conditions include:
tubes.
(a) Seamless tubes forordinary service made ofcarbon steel, hot or cold
(b) One separately fired and the other ones located in the boiler setting drawn. Thickness range varies from O.049-in.minimum and up.
or enclosures and sometimes in the walls ofthe furnace.
(b) Weldedcarbon steel tubes per Coderequirements with thickness also
starting at O.049-in.minimum.
42
(c) Alloy and stainless steels, hot or cold drawn, starting at O.049-in.
(a) Define an air preheater and mention some advantages gained in minimum thickness.
using it as part ofthe steam-generator unit.
(d) Bimetallic tubing as shown in Fig. 3.24a, which has a stainless steel
(b) Define air-cooled walls used in boiler installations and what is outer tube bonded by rolling to a carbon steel tube, which is sized to
gained bytheir use.
resist design pressure, whilethe stainless steel outer tube providescor-
rosionand erosionresistance. These tubes were developedtobe used in
ANSWER: recoveryboilersin the papennaking industry, but are alsobeingused in
(a) An air preheater is a heat exchanger usually installed in the smoke trash-burning facilities,and similar corrosivefiringservices.
stack or in the boiler breeching. The coolincoming air is heated by
(e) Ribbed tubes, as shown in Fig. 3.24b, are used to promote circulation
heat in the gases that would otherwise be wasted, and the heated air
and thus avoid DNB,or departure from nucleate boiling. This tubing
is used in the furnace again, saving fuel or heat needed to heat the
has internal, spiral-formed ribbing.
air.
(/) External finned tubes are extensively used for membrane walls in
(b) Air-cooledwalls are in the furnace setting. Coolair keeps the furnace watertube boilers. See Fig. 3.24c.This construction eliminates welding
brickwork from burning, and the air acts as an insulating blanket to
bars to tubes to make a membrane wall; the tubes are fabricated as
prevent heat loss through the brickwork ofthe setting.
shown. Only the fins are welded together, to fonn an usually airtight
furnace wall.
43 What is a windboxon a watertube boiler?
ANSWER: This is a chamber surrounding the fuel nozzles where preheated air
under slight pressure is supplied forcombustion ofthe fuel.
44 Howdowater and steam circulate in a straight-tube watertube boiler?
ANSWER: This type ofboiler has natural circulation with the water and steam
rising along the inclined tubes to the higher front header, then through the
headers to the drum. The water then circulates through the downcomers to
the rear header to the inclined tubes to complete the cycle.
45 Name two classifications used to describe furnace enclosures for water-
tube boilers.
ANSWER: Two classifications are furnace enclosures consisting primarily of
refractory to keep the heat within the furnace and furnaces with water-cooled
walls.
46 What is usually the weakest part (from the viewpoint ofconstruction) of
a bent-tube boiler?
ANSWER: The tube ligament. See Chap. 9onstrength calculations.
47 What are the types oftubes that are used in watertube boilers?

Watertube Boilers 125
124 ChapterThree
54 Name two reasons why a coil-type boiler may develop excessive coiltem-
tube overheating. The drainable type also permits better chemical cleaning of
superheater and reheater tubes by ensuring that the chemical solution is cir- peratures.
culated uniformly through all the tube circuits. This also permits better neu- ANSWER: Low water and insufficient water being circulated through the coil
tralization and improves the flushing out ofchemical and scale residue when because ofpartial obstructions or pump failure. For this reason, coil-type boil-
the chemical cleaning is finished. ers should have a high-temperature cutout and possibly a flow switch that
will shut offthe firing mechanism when high coiltemperature is developed.
49 What does the term "ramp rate" onboilers mean?
This is usually done by a thermostatic switch.
ANSWER: This is the manufacturer's recommended rate of permissible pres-
55 Howis the feedwater rate controlled in a Clayton-type coilboiler?
sure and temperature increase per unit load increase. This is especially
applicable to utility boilers. Excessive changes in loading with corresponding ANSWER: The feedwater is controlled by the water-level control which in turn
pressure and temperature changes will place additional stresses on boiler responds to the liquid level existing in the accumulator. When the accumula-
components. Metal temperature increases due to rapid ramp rates may tor water level drops, the water-pump solenoid de-energizes to allow the feed-
increase superheater and reheater metal temperatures above design, and this
water pump to operate.
can cause tube failures.
56 What procedure is recommended in checking a coiltype forleaks?
50 What is the difference between a "once-through" and supercritical steam
generator? ANSWER: Most manufacturers recommend the boiler be hydrostatically test-
ed; if failure is small, repair the leak by an approved welding process. The
ANSWER: The two terms apply to supercritical steam generators where the coilshould be replaced ifdifficulties are encountered in the repair.
water goes through the water tubes only once in contrast to natural circula-
tion where the liquid may circulate through the tubes more than once before
it is converted to steam. The fluid in a once-through steam generator is under Cast-iron boilers
forced circulation by means of a circulating pump in contrast to the natural 57 Doesa cast-iron boiler require a bottom blowoffpipe and valve?
circulation in a subcritical steam generator. The feedwater in a supercritical
steam generator is above the critical pressure ofwater, but below the critical ANSWER: Yes.TheASME Coderequires each boiler to have a blowoffpipe con-
nection fitted with a valve or cock,ofnot less than 'X-in.pipe size. It must be
temperature.
connected with the lowest water space practicable.
51 What are the pressures and temperatures that define a supercritical
58 What is the minimum size of pipe required for connecting a water col-
steam generator?
umn to a steam-heating boiler?
ANSWER: An operating pressure above 3206.2 psia and an operating tempera-
ture above 705.6°F. ANSWER: The minimum size of ferrous or nonferrous pipe must be of I-in.
diameter.
52 What is the purpose ofdowncomers in large watertube boilers?
59 What hydrostatic test is required on hot-water or hot-water-supply boil-
ANSWER: Downcomers are pipes that carry water from the top ofthe boiler to ers built ofcast iron and operating over a pressure of30psi?
the bottom of the boiler, external of any steam-generating zones, in order to
ensure the delivery ofsteam-free water to the lower headers or drum to pro- ANSWER: Each sectionofa cast-iron boilermust besubjectedto ahydrostatic test
of2k!times the maximum allowablepressure at the shop where it is built. Cast-
mote natural circulation in the boiler.
iron boilers marked for working pressures over 40 psi must be subjected to a
hydrostatic test oflk!times the maximum allowable pressure in the field(when
Coil-boilers erected and ready forservice).After the boileris in serviceand a hydrostatic test
isrequired, the test shallbeat lk!times the maximum allowablepressure.
53 What limitation does the Code place on hot-water coilboilers that donot
have a steam space?
60 Name the two pressure controls required on a steam-heating boiler and
ANSWER: The Code does not cover this type of boiler if the following restric- the temperature controls required on a hot-water-heating boiler.
tions are complied with: (1)tubing of'X-in.diameter with no drums or head-
ers attached; (2)maximum 6-gal water-containing capacity; and (3)no steam ANSWER: Automatically fired steam-heating boilers require an operating-
generated in the coil. pressure cutout switch set lower than the allowable pressure and an upper-

126 ChapterThree
limit cutoff switch set at a pressure no higher than 15 psi. For hot-water-
heating boilers, an operating-temperature cutout switch set less than the
maximum allowable temperature is required as well as an upper-limit tem-
perature cutout switch set nohigher than 250°F.
61 When does the Heating Boiler Code require a low-water fuel cutout for
hot-water boilers?
ANSWER: When the boiler is automatically fired with heat input greater than
400,000 Btu/hr.
62 What hydrostatic tests are required on sections ofa steam-heating boiler
made ofcast iron?
ANSWER: The individual sections must be tested with a hydrostatic pressure
not less than 60 psi. The assembled boiler is tested at a hydrostatic pressure
not less than 45 psi.
63 What hydrostatic tests are required for a cast-iron boiler to be used for
hot-water heating?
Electric Boilers
ANSWER: For boilers with working pressure not over 30psi, the hydrostatic test
pressure must be at least 60psi foreach individual section.Those with working Twobasic types of electric boilers are available. First, units for low
pressures over 30 psi require a test pressure 2Y2times the maximum allowable capacity and voltage generally consist of the resistance type. In the
pressure on each section. In both ofthe above, the assembled boiler requires resistance type, current generates heat by flowingthrough resistance
another hydrostatic test notless than 1Yt2imes the maximum allowableworking elements. This is wire encased in an insulated metal sheath, and
pressure. These requirements applytothe manufacturer ofthe cast-iron boilers. these are submerged in water to generate usually moderate pressure
Thetest pressures required must becontrolledwithin a lO-psirange.
steam at low capacities. These types of units do not depend on the
conductivity or resistance ofthe water for generating heat. Second,in
64 Name the three methods ortypes ofcast-iron boilers.
electrode boilers, the current flows through the water, as shown in
ANSWER: Horizontal sectional, vertical sectional, and one-piece types. Fig. 4.1a, b, and c, and not through wires. The liquid in the boiler con-
verts electric energy to heat energy.
65 What stamping doesthe ASMErequire on cast-iron boilers? The energy crisis and air pollution regulations have created a
ANSWER: The marking must consist of the following: manufacturer's name, demand for higher-output electric boilers above the 10,000-lb/hr rat-
maximum allowable pressure in pounds per square inch, and capacity in ings. Where electric power is economical to buy, high-voltage units
pounds per hour forsteam or Btu per hour forwater service. are now available for increased capacities. Ahigh-voltage unit is clas-
sified as boilers with energy input between 2300 and 15,000volts (V).
66 What is the minimum size ofsafety valve allowed on a cast-iron boiler to The high-voltage steam electrode boiler shown in Fig. 4.1a has three
beused for steam-heating orhot-water-heating service?
generating compartments, one for each phase or electrode. Steam is
ANSWER: ASME rules require a minimum %-in.safety valve for both steam- generated as current flowsfrom the electrodes to the neutral walls of
heating and hot-water-heating cast-iron boilers. the cylindrical compartments that contain them.
High-voltage sprayed electrode boilers, as shown in Fig. 4.1b and c,
67 What pressure rise is permitted on a boiler before the safety-valve capac- control the output by regulating the amount ofwater sprayed on elec-
ity may beconsidered inadequate forheating boilers? trodes that are suspended in the steam space. The current path is
ANSWER: For steam-heating boilers, the safety-valve capacity shall be suffi- created when the water flowsthrough ports in a storage compartment
cient at maximum firing rate that the pressure does not rise more than 5 psi. to the electrodes. Water that is not converted to steam runs down the
For hot-water-heating boilers, the relief-valve capacity must be sufficient to electrodes and falls to a counterelectrode. This creates a second cur-
prevent the pressure from rising more than 10psi with the burners operating
at the maximum firing rate.
127

Electricand SpecialApplication Boilers 129
rent path for steam production-from the electrodes to the counter-
electrode. The remaining water returns to the reservoir.
Electrode boilers are packaged; they come fully equipped with con-
trols and safety devices. Most boilers have controllers to maintain
conductivity within the manufacturer's limits by monitoring the
water and adding prescribed chemicals as needed, as well as blowing
down the boiler when necessary. With electrode boilers it is necessary
to control the conductivity within specified ranges ofthe manufactur-
er's specifications. Ifthe conductivity is too low,the boiler output may
not be attained; if it is too high, short circuits may occur.Water treat-
ment is also important with these boilers because faulty treatment
can affect conductivity as well as steam problems such as foaming.
Most states include electric-type boilers in their rulings. The ASME
Boiler Code states that electric boilers ofa design employing a remov-
able cover,which will permit access for inspection and cleaning ofthe
shell, and having a normal water content not exceeding 100 gallons
(gal)need not be fitted with washout or inspection openings.
The usual access for inspection and cleaning is the electrode cover
connection to the inside ofthe boiler. This must be pulled out to check
the internal conditions ofthe boiler.At the same time, check the con-
dition ofthe electric elements.
The capacity of the safety valve is determined by the kilowatt
input. The minimum safety-valve capacity must be at least 3.5
Ib/(hr/kW) input. This is true whether it is a high- or low-pressure
boiler. On a Btu-per-hour basis, the requirement is 3500 Btulhr for
each kilowatt input.
While low-water-Ievel controls are required for the electric-resis-
tance boilers, they are not needed forthe electrode type. The reason is
that they cannot generate steam when the water is low or when no
steam is required. Toensure that the boiler carries the proper salini-
ty, a conductivity control is generally supplied. This means that salts
are added or the unit is blown down, depending on the condition of
the water. All electric boilers should be built in accordance with the
ASME Boiler Codeand also approved byUnderwriters Laboratories.
High-Temperature Hot-Water Boilers
Ahigh-temperature hot-water (HTHW) system shown in Fig. 4.2 is a
heat-utilization boiler that uses water at an elevated temperature,
usually over 300°F, with no specific pressure limitations. However,
the ASME Boiler and Pressure Vessel Code, Section I, defines a
HTHW boiler system as one using water at a temperature over 250°F
and at a pressure over 160 psi. The HTHW systems usually are not
designed for temperatures exceeding 500°F. Operating temperatures

Electricand SpecialApplication Boilers 131
airports, military bases, officebuildings, hospitals, colleges,and other
large multibuilding complexes.The application ofHTHW systems has
been extended to many industrial processes in the fields ofchemistry,
plastics, rubber, metal plating, paper, textiles, etc.
Advantages of HTHW systems. For many applications, HTHW sys-
tems are claimed to have distinct advantages over steam systems.
The major advantages are:
1. Because of its large heat-storage capacity, an HTHW system per-
mits very close control of temperature, which is important with
many process applications.
2. The large quantity ofheat in the system forms a heat reserve so
that fluctuating loads have a minimal effect on the boiler, permit-
ting use ofa lower-capacity boiler unit.
3. The absence ofreturn-line corrosion in a HTHW system, which is
frequently a problem in a steam system, is advantageous.
4. No traps, pumps, receivers, vents, or other condensate-return
equipment are needed on HTHW systems, thus producing lower
first cost,less maintenance, and no steam losses.
5. Asmall amount ofmakeup is required; thus there is no need foran
expensive feedwater-treatment system.
Disadvantages of HTHW systems. There are several disadvantages,
one of the most important being the large water content of the sys-
tem. This produces the followingdisadvantages:
1. The system takes longer to heat up initially.
2. More time is needed for cooldown when a repair or alteration has
to be made and much water has to be discharged.
3. If a pipe or pressure-vessel break occurs, the water content, being
above the atmospheric boiling point, will partly flash into steam
with a powerful disruptive effect. Even a relatively small leak can
result in considerable water damage before the system can be
depressurized.
Both firetube and watertube boilers are used for HTHW systems.
The main advantage of firetube boilers for this application is that
they are generally less expensive in the smaller sizes below 600 hp.
Above this size, watertube boilers are used. Surprisingly, the box-
header boiler is prominently used for lower capacities; however, the
forced-circulation unit (LaMont type) is used extensively.
Watertube hot-water generators are available in packaged ratings
up to 150 million Btu/hr for water temperatures up to 650°F. The

132 ChapterFour
ElectricandSpecialApplicationBoilers 133
combustion equipment used is the same as that used for steam boil-
which the drum acts as an expansion tank. This boiler would require
ers. Alltypes offuels can be used.
a gauge glass per Coderules.
Pressurization and flow control. Three considerations in the design High-temperature heat-transfer liquid and vapor organic fluids. Thermal
of an HTHW system, which are not factors in steam-system design,
fluids such as oils, silicates, glycols,and similar liquids with high boil-
are:
ing points are used where higher temperatures are demanded by
1. How to maintain the circulating-water pressure above the satura- process requirements but at low operating pressures. Uses include
tion pressure forthe water temperature required drying of fabrics, clay,wood, paint, etc., which previously may have
been done by direct firing of natural gas. Temperatures up to 750°F
2. How to provide for expansion of heating-system and generator
are now practical with thermal fluids; a 1000°Flimit reportedly is not
water
far off..
3. Howto ensure uniform flowrates under all operating conditions Where HTHW systems can be used, they are preferred to thermal
liquids, because they have about twice the heat capacity, do not dete-
There are three pressurization methods used-steam cushion, gas,
riorate in use, and are cheap.
and mechanical-and two ways to accommodate water expansion-in
Thermal-liquid systems also can be used in conjunction with steam
a separate accumulator or in the upper drum ofthe boiler for drum-
systems. Plants that require high-pressure steam for specificapplica-
type units serving small heating systems.
tions and that can apply thermal liquids economically for other uses
The steam-cushion arrangement generally is used for large-capaci-
as well can install a thermal-liquid-to-steam heat exchanger and use
ty, continuously operated hot-water systems, such as those used at
part ofits output to generate steam. This eliminates installation ofa
many airports, because it maintains tighter control ofwater tempera-
separate gas- or oil-firedboiler.
ture than the other two. See Fig. 4.2a and b.
When an organic substance is in the liquid state, the heating unit is
High-temperature hot water from the boiler discharges into a sepa-
referred to as a heater, and if it is vaporized, it is called a vaporizer.
rate expansion drum, where a small amount of the fluid flashes to
The heating may be performed in electric-fired units, up to about 1
steam to maintain system pressure. The boiler's firing rate is con-
million Btu/hr, with units abovethis size generally being fired by gas,
trolled by drum pressure. The drum is located high enough above the
oil, and even coal.Units are generally packaged for automatic opera-
boiler to permit free vapor release and to ensure a reasonable suction
tion to a maximum capacity of300 million Btu/hr. Multiple units are
head for the circulating pump. It is necessary to avoid the introduc-
used forgreater capacities as a rule.
tion oflarge slugs ofcold return water into the drum to prevent the
The systems used can be classified as follows:
cushion from collapsing. Such a condition causes flashing and water
hammer in the piping system.
1. Vaporsystems are generally ofthe firetube type using either gravi-
In the inert-gas pressurization system, a nitrogen blanket is main- ty returns or pumped condensate returns. See Fig. 4.3b.
tained in an expansion vessel, which is partially filled with water
2. Liquid systems use watertube boilers with either natural circula-
from the circulating system. The pressure of the nitrogen is kept
tion or the more pronounced forced circulation, as shown in Fig.
higher than that ofthe saturated liquid.
4.3a. Figure 4.4a shows a horizontal, helical watertube type. The
High-temperature hot-water boilers should have a low-water fuel
once-through forced-circulation La Mont design is used for larger
cutout in case the water level drops below a safe level. On forced-cir-
capacities.
culation units, a pressure-differential switch or flow switch is advis-
able, sothat the fuel to the burner is cut offin the event no water cir-
Among the organic fluids used are Dowtherm, Aroclor, Therminol
culation is occurring. High temperature hot-water boilers may not
FR, and Tetralin. Each ofthese substances has similar properties, but
require a water gauge glass or gauge cocksif the boiler is completely
complete details should be obtained from the manufacturer ofthe flu-
filled with water and has an external expansion tank. However,ifthe
ids. Since many of these fluids are hydrocarbons, a tube failure can
boiler is a natural-circulation boiler with a drum, then the Code
create a fire hazard in the unit. Some fire insurance inspection
requires a gauge glass and cocks,because the drum may have fluctu-
departments require a steam smothering device or an inert-gas
ating water levels that must be displayed to the operator who notes if
smothering system to be installed to smother a fire in the unit from a
it is proper. Figure 4.2b shows a D-type, natural-circulation boiler in
leaking pressure part. Safety controls should include a high-tempera-

saturated steam, a pressure of2196 psi would be required. The compar-
ative constructural costsofboilers forthese pressures are obvious.
Dowtherm is an organic material. Dowtherm A, which boils at
500°F and is recommended for temperatures up to 750°F,is composed
of26Xpercent diphenyl and 73Xpercent diphenyloxide. Dowtherm C
is used in only the liquid phase and, for temperatures up to about
ture cutout, pressure cutout, and safety relief valves set to the maxi-
800°F,Dowtherm is nontoxic.
mum allowable pressure ofthe unit.
It is more difficult to maintain pressure-tight joints with Dowtherm
Dowtherm is one ofthe better known organic fluids, and a review of
than with steam or water, and sojoints ofthe boiler proper are welded
some ofits characteristics is somewhat a review ofother organic fluids.
instead of riveted and tubes are welded into the drums. Whereas a
In Fig.4.4b it willbe noted that, at a temperature of650°F,a Dowtherm
hydrostatic test under cold-water pressure may show leakage at
pressure of about 53 psig is required. To attain this temperature with
defects in a steam boiler, no indication would be shown for leaks that

Electricand SpecialApplication Boilers 137
136 ChapterFour
hot Dowtherm might find. The most satisfactory test for Dowtherm most prominent among these are the exhaust from gas turbines as
boilers is to introduce ammonia gas into the system at a pressure ofup used in combined-cycle power plants. The value of heat recovery
to about 1 psi or to fill the boiler half full ofaqua ammonia. Air pres- depends primarily onthree considerations:
sure at about 50percent ofthe rated boiler pressure is then applied.A
1. The cost of producing an equivalent amount of heat by other
lighted sulfur candle or a dilute hydrochloric acid swab is passed in
means
front of seams, joints, or points where leakage is considered likely. If
leakage is occurring, a white smokewillresult fromthe indicator. 2. The costofheat-recovery equipment
Some decomposition may occur if the recommended temperatures
3. The operating and maintenance cost of the waste-heat-recovery
are exceeded greatly, owing to faulty operation or localized overheat-
equipment
ing. Such decomposition may produce a fixed gas, which may be vent-
ed during operation, and soluble triphenyls. If the triphenyl content Steam boilers may be designed to use waste heat as all or part of
becomesexcessive, purification ofthe Dowtherm may be effectedby a the steam-generating medium. Since the gas temperature is usually
distillation or fractional crystallization method. 500 to 1l00°F, whereas combustion products in the conventionally
Blowdown connections are provided on Dowtherm boilers, but are fired installation may enter generating passes at about 2000°F,some
used only when the boiler is offthe line and cooland for the purpose means of compensating for the lower gas temperature must be
of emptying the boiler or to withdraw liquid for purification. Since employed.Otherwise, to have an appreciable steam-generating capac-
Dowtherm is a valuable chemical, no waste is permissible. All vents, ity, the boiler would have to be beyond all reason in size. Other fac-
the discharge ofsafety valves, and so on are conducted back through tors to consider besides pressures and temperatures of available
a condenser to the storage system. Welding or burning on equipment waste gases are the physical and chemical properties ofthe gas, their
with organic fluids generally requires complete draining of the fluid effect on boiler parts, the effecton the heat-recovery system by plant-
and then flushing with steam until traces of the fluid are no longer process disturbances, and similar considerations involving continuity
noted before welding can be performed. Tube failures occur from cok- of service. Recovery of exhausted heat from industrial processes and
ing ofthe organic fluid due to overheating; contamination ofthe fluid, combustion equipment can often reduce overall plant fuel consump-
causing it to break down chemically to carbon; flame impingement, tion with minimal capital investment.
leading to hot spots; and poorcirculation forthe heat input. Supplementary firing is used when the waste-heat gases do not
Thermal cracking and oxidative breakdown of organic fluids is a have sufficient heat to produce the desired final pressure or tempera-
major concern in maintaining organic fluid heaters. Oxidation can ture of the steam. Figure 4.5 shows some typical waste-heat gases
produce organic acids, which can damage equipment and also and temperatures usually available from processes.
increase fluid velocity. To prevent oxidation, nitrogen blanketing of Depending on the properties of the waste gases and the pressure
storage and expansion tanks has been recommended by vendors. and capacity needed, the followingwaste-heat boilers are used:
Antioxidants may affect the temperature limits of the organic fluid.
Thermal cracking ofthe organic fluid may change its viscosity,which 1. Firetube boilers, both the vertical and horizontal types, if waste
can affect pumps by causing cavitation. Coke deposits from thermal gas is relatively clean
cracking can lead to tube overheating. Some petroleum-based fluids 2. Straight-tube watertube boilers, for clean or moderately dust-
are reported to avoid coke deposition by forming crystalline carbon laden waste gas
granules that cannot adhere to heated surfaces. Operators should
3. Watertube of the bent-tube (Stirling) type, for very heavy dust
consult with their organic fluid supplier for the grade and manufac-
loadings
turer ofsuch a product ifthe organic fluid has to operate above 700°F.
4. Positive circulation boilers, forclean, low-temperature gases
5. Pressurized or supercharged boilers, forgas turbine exhaust (Velox
Waste-Heat, Combined-Cycle, and
type). Used mostly in Europe.
Cogeneration Systems
Waste-heat boilers. There are a number ofmanufacturing processes Because waste gases quite often have inert gases and solid
that give offconsiderable quantities of high-temperature gases. The entrapped particles in the mixture, special material and other design

ElectricandSpecialApplication Boilers 139
138 ChapterFour
that the unit is in working condition. This test should be the same as
Source of Gas Tl.'mp,F when low-water fuel cutoffs are tested on a suspended fuel-fired stan-
Ammonia oxidation process 1350-1475 dard boiler.Basically the design should include a mechanism, either a
heavy damper or some other quick-closingmechanism. In this way in
Annealing furnace 1100-2000
case oflow water, the waste gases can be cut offfrom the boiler and
Cement kiln (dry process) 1150-1500
bypassed to the stack. Then the basic process will not be interrupted,
Cement kiln (wet process) 800-1100
and the boiler will also be saved from serious damage due to over-
Copper reverberatory furnace 2000-2500
heating.
Diesel engine exhaust 1000-1200 Apreferred method is a devicethat automatically diverts the gases
Forge and billet-heating furnaces 1700-2200 as soon as the water level drops to a predetermined dangerous level.
Gas turbine exhaust 850-1100 Time is of extreme importance in a low-water condition, so the heat
Garbage incinerator 1550-2000 input must be quickly removed.
Combined-cycle power plants and cogeneration are sometimes
Open-hearth steel furnace,
air blown 1000-1300 grouped together, but need definition. In a combined-cycle plant, a
prime mover such as a gas turbine drives a generator, and the
Open-hearth steel furnace,
exhaust gas from the gas turbine is directed to a heat recovery boiler,
oxye~n hlown 1300-2100
called a heat recovery steam generator, or HRSG, which generates
Basic-oxygen furnace 3000-3500
steam, and this steam is directed to the second prime mover, a steam
Per~oleum refinery lOOO-IIOO turbine that also drives an electric generator. This system thus com-
Sulfur ore processin~ 1600-1900 bines the Brayton cycleon the gas turbine with the Rankine cycleon
Zinc-fuming furnace 1800-2000 the steam turbine. Cogeneration is the simultaneous generation of
electric power with a by-product being process heat, or steam for
Figure 4.5 Waste-heat gases with the temperatures avail-
ablefromindustrial processesforsteam generation. process use.
The combined-cycle power plant using gas turbines has shown
factors must be considered in the application of a waste-heat boiler. remarkable growth since the 1970 energy crisis, because the system
These factors and operation and maintenance practices will prevent has improved overall power plant thermal efficiencies, thus saving
the unexpected type of failures that can occur on these units also. fuel, and also because of material and design improvements on the
Amongthe possible failures are the following: gas turbine, which permits higher temperature operation. Utilities
are using combined-cycletechnology to retrofit older plants with the
1. Tube failures from scale and mud buildup, erosion of tubes from gas turbogenerator supplying the exhaust heat to make steam that is
particles in the gases, corrosion of tube material from chemical then directed to rebuilt older steam turbogenerators.
attack from the gas side Cogeneration ofelectric power and steam for process use has been
stimulated by the federal government's PURPA legislation (Public
2. High-heat-content mass gas input, causing the equivalent ofover-
Utility Regulatory Policies Act), which encourages extracting the
firing damage
maximum energy out of fuels for energy conservation reasons.
3. Fireside plugging ofgas passages, resulting in localized overheat-
Independent power producers have arisen to sell electricity to the
ing
local utility per PURPA legislation, and to sell steam to a nearby
4. Malfunction of controls or equipment, causing a low-water condi- industrial plant or to produce steam for in-house use, and selling the
tion, with tube and other damage surplus electric powerto the localutility.
Figure 4.6 is a combined-cycle cogeneration plant. The key units
Afactor or condition often neglected on waste-heat steam boilers is
are two heavy-duty industrial gas turbines, each rated at 40.5 MWat
the possibility of developing a dangerous low-water condition which,
65°F ambient temperature; two waste-heat boilers each rated to pro-
ifundetected, has caused tubes in the convection passes to melt. This
duce 142,000 lblhr, 900 psi, 900°F steam; a medium-pressure section
is an extremely important design consideration. It is also a very
at 60 psi to produce a total 0£50,000 lblhr steam; and a 10-psisection
important operating check that should be made periodically to ensure

forthe deaerator. The 900 psi steam is directed to a single steam tur-
bogenerator, rated from a base of 9.6 to 31.6 MW without 600 psi
extraction. Gas turbine exhaust enters the waste-heat boiler at 990°F
and exits the stack at 276°F.
A distributed control system will automatically regulate all plant
systems, except forthe gas and steam turbines, which have their own
controls. However, the integrated control scheme does provide for
monitoring the performance of the turbines for integrating this per-
formance into the main automatic network.
Boilers ofthe watertube type (Fig. 4.7) are used in combined-cycle
plants, as shown in Fig. 4.6. They depend on large convection heat-
transfer surfaces since there is no furnace to provide radiant heat.
Supplementary firing is used on larger cogeneration plants during
peak steam demands, with duct burners being used between the gas
turbines and the boilers.
Supplementary fired HRSGs usually employ a duct burner to raise
the temperature of the gas turbine exhaust, and thus increase the
steam production, such as may be needed during peak periods ofload
demand. Casing design considerations limit the maximum gas tem-
perature after the duct burner to about 1700°F in order to prevent
duct liner material warping which would cause leakage problems.
Vertical tubes are used, and this promotes natural circulation as
the steam bubbles form and then rise to the steam drum. Finned

142 ChapterFour ElectricandSpecialApplicationBoilers 143
tubes are also used in order to provide extended heat-transfer sur- product must be handled in a special manner because ofdifferences in
faces in the HRSG. As Fig. 4.7 shows, as the combined-cycle power moisture content, consistency,specificweight, and heat content.
plant has grown in size, multiple pressure HRSGs have been devel- The furnace rather than the steam generator is affected when these
oped to provide high-pressure steam for the steam turbine prime special fuels are used. Products like bagasse, which has about 50 per-
mover,but also to provide lower-pressure steam requirements in the cent moisture, require a Dutch oven. The Ward furnace is a popular
powerplant orforprocess use. design for bagasse, both in the United States and abroad. Here
Combined-cycle power plants must meet jurisdictional emission bagasse fuel is partly dried and burned in refractory cells below a
standards on CO and NO discharge to the atmosphere. Various radiant arch. The combustion of gases is completed above the arch.
x
methods are used, one ofwhich is steam injection into the gas turbine Spreader stokers can also be used as shown in Fig. 4.8a.
stream to lower the gas temperatures. This steam also comes from In refii~ng sugar from cane, the juice squeezed out of the cane
the HRSG. Much development work is going on in further improving eventually is processed into sugar. The remaining fibrous, tenacious,
the combined-cycleplant. One is the conversion ofcoalto a gas under and bulky crushed cane is called bagasse. It is also moist. Depending
pressure forburning in the gas turbine. on where it is grown and the efficiencyofthe juice extractor, bagasse
Another is the Cheng cycle. This cycle injects steam into the gas contains 30 to 50 percent wood fiber and 40 to 60 percent water.
turbine after the steam is superheated for increasing the electrical Heating value is 8000 to 8700 Btullb as a dry solid, with a yield of
output. This requires steam purity in the parts-per-billion range, about 4500 Btullb at around 45 percent moisture content.
Cheng cycleunits use a combination of internal and external steam Figure 4.8b shows a combination scrap woodand oilburning boiler.
separators to remove noncondensibles and other impurities before the
Refuse-to-energy boilers. Municipal solid waste disposal in landfills
steam is injected into the gas turbine.
is under attack because of the long-term environmental effects such
Most combined-cycle plants are computer controlled. However,
landfills may have on the land area. In addition, municipal solid
some basic boiler-operating practices must still be observed in order
waste has long been recognized as having fuel value, as shown by Fig.
to avoid possible trouble. This includes maintaining proper water
4.9. This fuel can be used to generate steam and electric power, and
level and periodically checking safety controls, including low-water
thus save the earth's limited oil and gas supplies. Designs have now
cutouts. Operators must be familiar with the strategies to be
reached a level where pollution from burning refuse can be minimized
employed in such emergency conditions. Tubes have been melted in
to acceptable state and city levels. Economic stimulus has been pro-
HRSGs due to faulty operating and safety controls and perhaps to
vided under the PURPA legislation, which encourages the use of
operator confusion as the event took place.
alternate fuels to save oil and gas, and which requires local utilities
Waste-fuel boilers. Fuel characteristics must be considered when to buy the power from independent electric power producers.
the many available waste fuels are burned such as wood and trim- Cogeneration plants using refuse-derived fuels are thus increasing
mings from lumber, paper, furniture, and similar industries using very rapidly in the United States. They are being built with sophisti-
lumber as a basic raw material. Liquid and gas wastes offer another cated controls that incorporate rate offiring with load swings in addi-
burning problem. The furnace design must be ample so that these tion to pollution controls. See Fig. 4.10a for a typical solid-waste-
waste fuels are burned efficiently in the furnace without causing burning plant, and Fig. 4.10b for the inclined grate details. Burning
obnoxiousfumes to be emitted from the stack. Regulations on permis- ofthe solid waste is by inclined grates or by rotary-type kiln combus-
sible emissions nowgovern many designs, including whether the boil- tors. Some units burn the solid waste outside the furnace, after pre-
er will be ofthe firetube or watertube type. Escalating fuel costs and sorti:r{g,and only the hot gases burn in the furnace. These are called
shortages that may develop in the future have caused industry and RDF boilers (refuse-derived fuel). Mass burning boilers have very lit-
governments to re-examine the potentials of waste fuels of all types tle presorting of the refuse, but do employ shredders, with burning
as a combustive alternate to the once-plentiful supply offuels such as employed in the furnace ofthe boiler.
oiland gas. Practically all refuse boilers are ofthe watertube type. Fireside cor-
Solid by-product fuels are many.Among them are wood chips, saw- rosion is a problem on these types ofboilers, because ofthe contents
dust, hulls fromcoffeeand nuts, corncobs,bagasse (waste product from in the refuse fuel. Refractories are used to protect susceptible furnace
sugar cane), coal char (residue from low-temperature carbonization of areas, but these require above-normal maintenance and have slag-
coal), and petroleum coke (final solid residue from a refinery). Each ging problems. Earlier designs used carbon steel tubes, which deterio-

146 ChapterFour ElectricandSpecialApplicationBoilers 147
rated rapidly. Weld-deposited alloys, such as Inconel 625, have been only electric-driven boiler feed pumps are available, and the electric
used to protect the carbon steel tubes, while Inconel 825 is being used power is interrupted.
in high gas temperature zones. TheASMErecommendsspare steam-driven feed pumps orinjectorsfor
Refractory maintenance is above normal in refuse-burning boilers, stoker-firedboilers,orboilersfiredbyother methods whosefurnaces con-
due to the heavy wear or erosion that is also influenced by tempera- tain large amounts ofrefractory,or whichmay have or accumulate large
ture cycling and chemical attack. Each heatup from a cold condition amounts ofhot slag in the furnace setting. The steam-driven pump is
causes expansion effects between the refractory and housing and this required even ifthere are spare electric-drivenpumps, unless there is on
can cause thermal shock effects to the refractory. Chemical attack can site a fullyindependent auxiliary sourceofelectricpower.The purpose of
comefrom a variety ofchemicals in the trash fuel. For example, sodi- these recommended practices is to avoid overheating the boiler from a
um in trash fuel tends to replace aluminum in the refractory and loss ofelectricpower,on those boilerswith large amounts oflatent heat
forms sodium silicate, or water glass. This creates a brittle surface storedonstokers,refractories,orhot slagin the furnace area.
slag on the refractory, and when it breaks off, it takes some of the
Black-liquor boilers. Black liquor is a by-product ofwood-pulp pro-
refractory surface with it, reducing the refractory thickness. It is
cessing in the papermaking industry. See Fig. 4.11.Chips ofwoodare
essential to inspect the refractory at regular intervals and repair any
cookedby steam in a solution ofsodium sulfide and sodium hydroxide
attritioned refractory by patching or replacement.
in a large tank known as a "digester." Strong liquor from the digester
Residue from the combustion of municipal waste creates bottom
flows to a storage tank where it is joined by weak liquor from pulp
ash and fly ash, with the bottom ash residue on grate-burning boilers
washers. In order that this liquor may sustain combustion, it is then
representing 80 to 90 percent ofthe total ash.
concentrated by evaporation and crushed salt cake is added until it
Combustion of municipal solid waste with high plastic content
contains over 58 percent solids.
results in the formation ofacid gases, mostly hydrogen chloride. High
excessair of80%is recommended in burning this type offuel.
Regular thickness tests of tubes must be followed in order to pre-
vent unexpected tube failures from fire-side attacks.
Modifications being made on plain carbon steel tubes. Practically all
boiler manufacturers are correcting the abnormal tube wear by stain-
less steel overlay on carbon steel tubes after the thickness reaches the
minimum required.
Some manufacturers use stainless steel-clad tubes in original
design, and this is certainly goodengineering practice forthe environ-
mental conditions faced by waste-burning boiler tubes. SeeFig. 3.24a.
For those plants with carbon steel tubes, operators should immedi-
ately determine the following:
1. Is a tube thickness testing program in effect? ,
2. Have plans been made to stainless steel overlay the tubes when
minimum code thickness for the tubes is reached? Size of tubes
and required minimum thickness should be included in this evalu-
ation ofwear and the correction ofsame.
3. If tubes were clad originally, a periodic inspection ofthe cladding
should be established to make sure it is still in place as a corro-
sion-resistant material.
Spare boiler feed pumps. There is an inherent heat source in grate-
and refractory-lined boilers that can cause overheating damage if

148 ChapterFour
The concentrated liquor is pumped at about 220°F through oscillat-
ing burners which spray it onto the furnace walls; deposits of com-
bustible char build up until they are heavy enough to drop to the fur-
nace floor,where combustion is assisted by primary air nozzles. The
gases and a small percentage offuel particles rise to the upper part of
the furnace where secondary air is admitted to complete the combus-
tion process.
Aconsiderable percentage ofchemical, a form ofsoda ash, is recov-
erable from the ash ofthis process. Thus, the combustion ofthis black
liquor is twofold, namely, steam generation and for soda-ash recovery.
The capacity of a black-liquor recovery boiler is also expressed in the
amount of tons of dry solids it can burn in 24 hr. As an example, a
unit designed for 1600psi with a capacity of392,000 lb/hr ofsteam is
rated at the same time as being able to burn 800 tons/day of black
liquor. The two major manufacturers in the United States are B&W
and Combustion Engineering (CE). The B&W units use a slanting-
bottom furnace (Fig. 4.12a). The oscillating burners spray the black
liquor on the furnace walls. The deposited liquor dries, forms char,
and falls to the hearth where sodium chemicals are smelted, and the
organics in the char are turned to gas which burns in the furnace.
The smelted chemicals drain down the sloping floor through the
water-cooled spout and then into the dissolving tank.
The CE unit shown in Fig. 4.12b sprays the black liquor into the
center ofthe furnace. The bottom ofthe furnace in the CE unit is flat
and is called a decanting furnace. Most other boiler details are simi-
lar forthe two manufacturers' designs.
Serious furnace explosions on recovery boilers have instituted
research as to the cause. It is generally believed that the smelt in the
furnace can chemically combine with water to produce a chain-reac-
tion type of detonation in the furnace. This has produced rapid pres-
sure buildup in the furnace with shock-wave results to its structural
components. The paper industry, insurance companies, and boiler
manufacturers have drawn up guidelines, including emergency proce-
dures, in order to prevent smelt-water explosions. Tube integrity is
stressed, and NDT inspections ofwelds in the furnace area are recom-
mended, as is black-liquor-concentration monitoring. Among the novel
procedures recommended is rapid draining ofthe boiler to a level 8 ft
above the low point of the furnace floor at any time when water is
suspected ofentering the furnace area.
Operators ofblack-liquor boilers have to make sure all black-liquor
pumps are simultaneously shut downwhen the emergency rapid drain
procedure is initiated, otherwise severe dry-firing may result. The
paper industry, their insurance companies, and boiler manufacturers
have formed a very active Black Liquor Recovery Boiler Advisory

150 Chapter Four
Committee (BLRBAC),in order to develop and implement safe instal-
lation, inspection, and maintenance procedures on these types ofboil-
ers, and operators should become completely familiar with those
guidelines and procedures. Another organization active in developing
recovery boiler safety audit programs is the American Paper Institute.
Teams from different companies visit site locations in order to note if
any unsafe practices are followedin the operation, maintenance, and
inspections ofblack-liquor recovery boilers. Items stressed are person-
nel safety; pressure part integrity, which includes material, welds, cor-
rosion and erosion checking by visual and NDT methods; water treat-
ment programs; BLRBAC recommendation compliance, including
latest reports or recommendations; safety interlock systems and fail-
safe designs recommended and implemented and the checking ofthese
devices;emergency operating procedures that are in effectforthe loca-
tion; existing training program for the black-liquor boiler operators;
maintenance programs being applied to black-liquor recovery boilers;
and the operating history and reliability ofthe location.
The purpose ofthe BLRBACand the API programs is to avoid the
severe property and human injury losses that can occur from a fire-
side explosion onblack-liquor recovery boilers.
Red-liquor (MgO)-fired boilers. The black-liquor recovery boiler is smaller steam generator can be used for an equivalent amount of
used in the papermaking industry where hydrogen sulfite is used as steam production.
the chemical to break up the lignin in wood that is cooked in
Fire-side corrosion. Corrosion and erosion are a continuous prob-
digesters. The process is considered alkaline. Another process is
lem on black-liquor recovery boilers. The paper industry has estab-
called the red-liquor acid process. Red liquor with a concentration of
lished a tube thickness testing program because of the inherent risk
about 50 percent solids is fired with steam-atomizing burners, as
that a tube failure would allow water to enter the furnace and thus
shown in Fig. 4.13.
expose the unit to a smelt-water chemical reaction, and possible fur-
The red liquor burns in suspension and forms little or no slag in the
nace explosion. Extruded composite tubes are also being used on new
furnace. Magnesium oxide ash is removed from the furnace floor as
boilers as shown in Fig. 3.24a. Finally, when minimum wall thickness
well as from the flue gas. Sulfur dioxide is also recovered from the
is imminent, older tubes are metal-sprayed with stainless steel-type
flue gas by passage ofthe flue gas through absorption towers where a
material. Periodic inspections are still required in order to determine
magnesia oxide slurry absorbs the sulfur dioxide. The result is a cook-
the condition ofthe cladding or the metal spray.
ing acid that is reused in the digesters.
Acoustic emission is used to warn operators ofa tube failure, as are
Black and red liquors do not burn alike; thus the steam generators
strategically located thermocouples, especially on pendant-type
used are not alike. Black liquor in the kraft process is very difficult to
superheaters, which require attention in order to assure circulation
burn. Large furnaces are needed to keep the temperature relatively low
on startup or during any plant upsets.
because the liquor has a high content of low-fusion-temperature ash.
Smelt collects on the refractory sloping hearth, and a reducing atmo- Fluidized-bed boilers. Fluidized-bed boilers are being developed in
sphere must be maintained in the lowerpart ofthe furnace forchemical order to take advantage ofthe large coal deposits that exist as well as
conversion.Also,since superheater and boiler surfaces have a tendency to overcomethe pollution problem that can exist in burning coal. The
to coat with slag, they operate at low absorption rates. Thus frequent merits in using fluidized-bed combustion are the following: (1) High-
sootblowingand shot cleaning ofheating surfaces is necessary. sulfur fuels can be burned without resorting to flue-gas treatment.
Red liquor in the MgO (magnesia oxide)process, on the other hand, This is accomplished by injecting limestone into the bed which
burns completely in suspension, making little or no slag. Thus a absorbs the sulfur dioxide. (2) Higher combustion efficiencies are

152 Chapter Four Electricand SpecialApplication Boilers 153
obtainable in fluidized-bed burning. (3) Lower combustion tempera- sulfur capture on lime occurs to form calcium sulfate. Raw limestone
tures are possible which minimize nitrogen oxide and furnace slag is continually injected into the bed while a gravity drain system with-
formation. (4) The waste product formed at a lower bed temperature draws the spent material including large coal-ash particles. The low
is easier to handle and dispose. operating temperature in the fluidized bed creates low nitrogen oxide
A fluidized bed consists of granular particles lying on a nonsiftiug formations. Particles being carried by the flue gas can be captured by
grid through which air is blown at a velocity sufficient to lift and float conventional electrostatic precipitators or bag-house filters.
the particles. Bubbles are formed to the extent that the mass now Atmospheric beds have the combustion in the furnace operating at
acts like a boiling liquid. See Fig. 4.14. The particles held in suspen- atmospheric pressure. These are further classified as follows.See Fig.
sion in the bed are usually limestone. Crushed coal is injected into 4.15, which shows the three types.
the limestone and burned. Tocapture the sulfur in the fuel, the bed
temperature is controlled at approximately 1550°F,at which optimum 1. Bubbling bed: Fig. 4.15a. In this bed, the depth during operation
is about 4to 5ft, and collapses to 1ft without high-velocity airflow.
2. Deep bed: Fig. 4.15b. Operates the same as the bubbling bed, but
with deeper depths offuel, sand, and limestone.
3. Circulating fluidized bed: Fig. 4.15c and d. In this configuration
the bed is deeper than the other two with the fluidization extending
from the bottom ofthe combustion chamber to the top. The burning
particles of fuel and the inert material are carried from the com-
bustion chamber into a cyclone-type separator. This permits hot
combustion gases and some fine inert particles to pass into the
steam generator section ofthe boiler assembly. The cyclonesepara-
tor has passages in the flowto produce a spiraling effectthat sepa-
rates out designed particle sizes from the gas stream.
Note that feedwater is heated in the external heat exchanger with
steam generation occurring in the convection section ofthe fluidized-
bed boiler.
Pressurized fluidized bed combustion is being developed in demon-
stration plants; however, the basic research and development has
been completed so that commercial use ofthis technology is progress-
ing. The pressurized fluid-bed system operates at pressures above 150
psi, and the hot gases, after suitable cleanup, are directed to a gas
turbogenerator as is shown in Fig. 4.16. The main elements are a
boiler where steam is produced and superheated to power a steam
turbogenerator and the gas turbogenerator that uses the combustion
gases in a combined-cyclearrangement. The power generated is about
50 percent per prime mover. The topping combustor shown in Fig.
4.16 burns a low-Btu gas from a pyrolyzer prior to delivery ofthe gas
to the gas turbine in order to increase gas temperature to about
2500°F. Pressurized fluidized-bed technology under development in
demonstration projects has the ultimate aim of burning coal cleanly
and efficiently, and using the clean gases to power a gas turbine in a
combined cycle arrangement. This is expected to boost the thermal
efficiencyofcoal-fired plants.

Tube leaks are of concern in fluidized-bed boilers for various rea-
sons, including fly ash erosion in economizer, convection sections, and
waterwall heating surfaces. High gas velocities and abrasive flue gas
particles are cited as causes. Erosion control on tubes is practiced by
spray metallizing the tubes with wear-resistant alloys. Sacrificial pad
welding has also been used.
Tube-wear problems. Special application boilers pose wear-and-tear
problems on many boiler components; however, new materials, such as
erosion-resistant tube materials, are continuously being developed to
reduce abnormal wear and tear. Metals being used today to resist corro-
sion and erosion vary by the application: (1)For flame-spraying tubes,
nickel aluminide and nickel titanide are used by specialty companies.
(2) For plasma spray coating, nickel titanium and chromium-nickel
titanium are employed. (3)For hard-face welding, austenitic alloys con-
taining 18percent chromium ormore are presently used.
Questions and Answers
1 What is the minimum thickness ofplate permitted for shells orheads sub-
jected to pressure on an electric boiler?
ANSWER: The plate must be at least Yi6in. thick per Section I (ASME Code)
rules.

Electricand SpecialApplication Boilers 157
156 Chapter Four
11 Dofire insurance companies and localfire regulations have requirements
2 When are postweld heat treatment and radiographs not required on a onliquid-phase heaters oronvapor-phase heaters?
weldedjoint ofan electric boiler?
ANSWER: Yes,because a distinct fire hazard may exist with someofthe organ-
ANSWER: When the following limitations are not exceeded: 16-in. inside shell icfluids, including mineral oil.
diameter, 100-psipressure.
12 May rupture disks be installed between an organic vaporizer and the
3 When must an electric boiler have a built-in inspection opening?
required safety relief valve?
ANSWER: Electric boilers over 5 ft3 in volume and not having a manhole must ANSWER: The Code permits this arrangement to minimize loss ofthe organic
have an inspection opening in the lower portion ofthe shell or head so that fluid, but certain Code requirements must be adhered to. For example: (1)
the unit can be periodically checked for scale or other deposits and cleaned The rupture disk must have a pressure and temperature rating for bursting
accordingly.The opening cannot be smaller than 3-in.pipe size. that cannot exceed the allowable pressure ofthe vaporizer and must be at a
pressure below that ofthe safety valve setting. (2) There must be sufficient
4 If an electric boiler has a power input of750kW,what Coderequirements cubic volume after the rupture disk so that the opening to the safety relief
oncapacity and number ofsafety valves must be met? valve is not restricted ifthe rupture disk functions. (3)There must be a pres-
sure gauge, try cock,or open vent in the space between the rupture disk and
ANSWER: Since the input is over 500 kW, two or more safety valves are
the inlet to the safety relief valve so that rupture disk leakage can be deter-
required. Their total capacity must be at least equal to 750 x 3.5 = 2625
lb/hr. mined.
5 Howsmall can the feedwater connection be onan electric boiler? 13 What kind ofgauge glass is required on an organic-fluid vaporizer gener-
ator?
ANSWER: It cannot be smaller than Y2in.
ANSWER: It must be of the flat gauge-glass type with forged-steel frames.
Gauge cockscannot be used in order to avoid spilling or draining the organic
6 What type ofelectric boiler doesnot require a low-water fuel cutoff?
fluid.
ANSWER: Electrode-type boilers do not require a low-water cutoffbecause the
water in the boiler completes the electric circuit from electrode to electrode. 14 Can a safety valve have a lifting lever when installed for overpressure
Lowwater would interrupt the electrical flow,thus serving the same purpose
protection on an organic-fluid vaporizer?
as a low-water cutoff.
ANSWER: No lifting lever is permitted in order to avoid discharging acciden-
tally the organic fluid. The safety valve should be removed at least once per
7 When are twogauge glasses required onelectric boilers?
year and tested offthe unit for pressure setting and capacity. The discharge
ANSWER: Non-electrode-type boilers operating at pressures over 400 psi from an installed safety valve should be directed to a condenser or,as a mini-
require two water gauge glasses. mum, to a safe point outside a building.
8 Howmany blowoffvalves are required on an electric boiler operating over 15 Towhat pressure must a vaporizer be designed?
15psi and having a water content of95 gal?
ANSWER: Atleast 40 psi above the operating pressure at which it willbe used
ANSWER: The Code requires only one blowoffvalve if the water content does with the usual safety factor applied to this design per Coderules.
not exceed 100gal.
16 What tworequirements govern the selection ofsafety relief valves forliq-
9 Howis the minimum required safety relief capacity determined fora high-
uid- and vapor-phase organic generators?
temperature water boiler?
ANSWER: The pressure setting can be no higher than the maximum allowable
ANSWER: Use the stamped designed maximum Btus per hour output for the pressure ofthe unit, and the capacity must equal at least the maximum Btu-
fuel used and divide this by 1000to obtain pounds per hour relieving capacity.
per-hour output ofthe generator.
10 What is a fluid-vaporizer generator? 17 What kind ofvalves should be used forHTHW application?
ANSWER: This is a closed vessel in which a heat-transfer medium, other than ANSWER: Valve seats, plugs; and bodies should be made only of cast steel,
water, is vaporized under pressure by the application ofheat with the heat- forged steel, or steel alloys. Valve seats should be stainless chrome-nickel
transfer medium used externally to the closedvessel.

Electricand SpecialApplication Boilers 159
158 Chapter Four
24 Name three burning requirements in the burning of wood refuse in a
steel, to avoid corrosion and erosion byflowofwater. Pressure ratings should
steam generator.
follow the Power Boiler Code rating on stop valves, feed valves, and blow-
down valves, which is 125 percent of boiler allowable working pressure ANSWER: In the burning ofwood refuse, one must consider the design ofthe
(AWP). furnace, the type of burning equipment to be used, and similar factors to
accomplish the following:(1)evaporation ofthe moisture in the wood;(2)dis-
18 DoHTHW generators require a water gauge glass? tillation and combustion of the volatile components in the refuse; and (3)
burning ofthe remaining carbon material in the wood.
ANSWER: Only if a natural-circulation boiler has a drum which is used as an
expansion tank. If the boiler is completely filled with water under pressure
25 What is the Code rule for establishing the allowable pressure on a
and has an external expansion tank, the Power Boiler Code does not require
bimetallic tube as used in waste-fuel-burning boilers?
a water gauge glass orgauge cocks.
ANSWER: Per Code,only the inside, or coretube thickness and tube diameter,
19 On forced-circulation boilers for HTHW systems, what provision should is used in calculating the allowable pressure on bimetallic tubes. The stain-
be made to prevent hot spots, orlack ofcirculation, in case the pump fails? less steel cladding is considered as wear-resistant material, and thus as not
contributing to the strength ofthe tube in resisting pressure.
ANSWER: Apressure-differential or flowswitch should be installed to shut off
the fuel-burning equipment in case nowater isflowing.
26 In a combined-cycle plant, how is the capacity of the required safety
relief valve determined forthe HRSG that uses supplementary firing?
20 Should a low-water fuel cutout be used on an HTHW generator of the
suspended fuel-fired type? ANSWER: The manufacturer of the boiler is required to calculate and stamp
the maximum output in pounds per hour for the combination ofwaste-heat-
ANSWER: Some states now require a low-water fuel cutout on low-pressure
steam generation plus that added by supplementary firing. The safety relief
hot-water-heating systems. Thus it follows that this safety device is even
valve capacity must be at least equal to this capacity. This applies to the dif-
more necessary on an HTHW boiler. It should be installed on the boiler to
ferent pressures ona multiple pressure waste-heat boiler.
shut offthe fuel in case the water level drops below a dangerous level.
21 Name three methods forpressurization ofan HTHW system. 27 What is cogeneration?
ANSWER: Cogeneration is the coincident generation ofelectricity and process-
ANSWER: Three methods are: (1)steam cushion; (2)gas pressurization such as
steam needs for a manufacturing complex. Usually high-pressure steam is
use ofa nitrogen gas cushion; and (3)mechanical pressurization which makes
produced in on-site steam generators. This high-pressure steam is passed
use ofan expansion tank and a pump.
through a turbo generator to obtain electric power and process steam, by
extracting the steam from the turbine at a pressure needed for the process.
22 When chemical water treatment is applied to an electrode boiler to mini-
Several extraction pressures can be used. The overall heat balance for a
mize scale formation and similar water considerations, what other factor in
cogeneration plant can thus be attractive in comparison tojust buying power
the treatment must be considered?
and generating onlyprocess steam.
ANSWER: The effect to conductivity of the treatment. If the conductivity
becomes too high (low resistance to current flow), short circuits may occur 28 Name three reasons why waste-heat boilers are usually ofthe watertube
that may damage the electrodes and the insulation. If the conductivity is too type.
low (high resistance to current flow), the unit may not be able to reach its
rated output. ANSWER: The watertube boiler type is favored for the following reasons: (1)
Large mass flowsofwaste heat are possible; (2)solid entrapped particles are
more readily recovered in hoppers and similar equipment; and (3) a better
23 Name sometypicaladvantages inburning waste fuelsin a steam generator.
tube arrangement is possible to avoid slagging and erosion problems.
ANSWER: Advantages to a plant that has waste fuel as a by-product ofa manu-
facturing process are: (1)An inexpensive or economical means is available to 29 Name three possible sources ofa furnace explosion in a recovery boiler of
produce steam in comparison to fossil-fuel-firedboilers which require the pur- the black-liquor type.
chase offuel; (2)Afuel is available that may not be affected by shortages ofoil
ANSWER: (1)Reaction between water and smelt from a tube failure and a sim-
or gas; and (3)The by-product can be disposed ofin the steam generator; thus
ilar source ofwater entering the furnace; (2)reaction between a weak or low
waste-disposal regulations may be avoided when the waste has to be dumped
solid concentration black liquor that is sprayed into the furnace and then
in a landfill orsimilar disposal means that couldaffectthe environment.

160 ChapterFour
because ofits high water content, reacts with the smelt in the furnace; and
(3)conventional ignition ofunburned fuel from auxiliary burners using gas or
oilas a fuel, with the ignition leading to a fire-side explosion when the accu-
mulation ofunburned fuel isignited.
30 Name the three types ofatmospheric-bed fluidized combustions.
ANSWER: Bubbling bed, deep bed, and circulating bed.
31 What is the principle fire-side corrosion cause in black-liquor recovery
boilers?
ANSWER: 8ulfidation corrosion, caused by sulfur-bearing gases under reduc-
ing conditions, appears to be the main cause offire-side tube metal wastage,
although the corrosion mechanism is not fully understood. It is, thus, essen-
tial to establish a tube thickness testing program on furnace or other tubes
exposed to the furnace smelt bed in order to prevent any corroded-through
tube from spraying water into the smelt bed, and thus cause a violent smelt-
water reaction-type furnace explosionin the recovery boiler.
32 What is the main difference between the circulating fluidized-bed and
The generation of electric power by nuclear energy is a technology
the bubbling-bed type offluidized-bed burning?
that differs considerably from fossil-fuel burning plants, and requires
ANSWER: In the circulating fluidized-bed burning, there are higher air veloci- special types of operators as well as inspection and maintenance
ties through the combustion zonecompared to the atmospheric bubbling bed. staffs. Nuclear power systems depend on a controlled fission of
This increased air velocity propels small particles ofburning fuel, limestone, nuclear fuel for a heat source instead of a boiler that burns fossil fuel.
and ash upward through the furnace. This increases the thermal capacity of However, both use a medium to pick up the heat, and this medium
the circulating particles and hot gases, which produces a more uniform tem-
transfers the heat either directly in a boiling water reactor, or indi-
perature throughout the furnace. The longer combustion and sulfur capture
rectly in a pressurized-water reactor, to make steam that is then used
time in the furnace compared to a noncirculating fluidized-bed design results
by a steam turbogenerator.
in: (1) increased combustion efficiency; (2) reduced CO formation and NO
emissions; (3) better utilization of limestone in capturing 802' Also, ax The fission process involves atom splitting, and this is the common-
mechanical cyclone in a circulating fluidized-bed burning after the furnace ly used atomic energy term employed in describing the nuclear power
section assists in removing entrained particles in the flue gas, and then recir- generation process.
culates these hot particles back to the fluidized bed, thus helping to convert
any unburnt fuel particles into heat energy.
Atomic Structure and Atomic Energy
A brief review of the source of atomic energy and the special risks
involved in generating power is being offered as introductory material
for further study of advanced texts on this subject.
A review of the structure of an atom will reveal that the nucleus is
made of protons and neutrons defined as follows:
A proton is a positive-charged particle of matter. There is usually
one proton in the nucleus for each negative-charged particle, or elec-
tron, circling the nucleus. The positive-charged proton attracts the
negative-charged electron whirling around the nucleus, and this pre-
vents the electron from flying offby centrifugal force just as the earth
is held in orbit around the sun by gravitational forces.

162 ChapterFive NuclearPowerPlantSteamGenerators 163
A neutron is matter in the nucleus with no electric charge, and it trons split the atom to form new elements, such as krypton and bari-
weighs about the same as a proton. There is a strong binding force um, release energy in the form of heat, and liberate additional neu-
holding together protons and neutrons. The number ofneutrons is not trons from the nucleus that can bombard another nucleus to keep the
fixed, but varies with atoms, although this number does affect the reaction going.Other atoms that fission are 233U, thorium, plutonium,
atomic weight. Neutrons do not affect the chemical properties ofthe and 238U.
elements, as protons and electrons do.Since neutrons have no charge, Figure 5.1 is a schematic of the indirect cycle, where the coolant
they are very useful in nuclear-bombardment applications. They trav- from the reactor transfers heat to a separate working fluid in a steam
el in straight lines until they comein contact with other matter. This generator. This is a pressurized-water reactor system (PWR). In a
makes them very useful in splitting the nucleus ofan atom. direct cycle,the heated coolant is water steam, and this is used as the
Electrons are negatively charged particles, quite a bit lighter than working medium in a steam turbogenerator.
protons. In fact, they weigh about Ylsoo the weight of a proton. There are many differences between a nuclear power plant and a
Electrons are arranged in rings around the nucleus, with definite fossil-fuelburning plant, such as:
numbers ofelectrons per ring. That is, the first ring holds 2 electrons;
the second, 8; the third, 18; until a maximum of 32 is reached. The 1. The fuel inserted into the core of a reactor lasts a long time com-
total number of electrons in an atom is equal to the number of pro- pared to a fossil-fueled plant where fuel is fed continuously into a
tons and neutrons in the nucleus, which is also the atomic weight of boiler to maintain combustion, orheat generation.
the atom. Uranium has the highest atomic weight at 92 and also has 2. Special equipment and handling is required in a nuclear plant
the greatest number ofelectrons surrounding the nucleus. because ofthe radioactivity that exists in the core and the equip-
Material that is capable ofcapturing neutrons, and therefore split- ment that is in contact with the core fuel or reaction. This affects
ting an atom into two or more particles, is called afissionable materi- inspection techniques as wellas operation and maintenance.
al. Uranium 235, uranium 233, and plutonium 239 are fissionable
3. Toprevent the spread ofradioactivity, special containment designs
materials. When an atom is split by a neutron traveling at high speed
are required in a nuclear power plant, that are not required in fos-
sothat two or more fragments are split from the atom, it is calledfis-
sil-fuelburning plants.
sion. During fission, two to three neutrons are released from the split
atom. If a chain reaction is to result, one ofthese free neutrons must 4. The nuclear fuel requires precise preparation and special process-
be captured by another atom and cause fission ofthat atom; then in ing in the form offuel rods beforethey are inserted into the reactor
turn it must produce another free neutron to establish the chain reac- core.
tion of fission. The ratio ofthe number of neutrons which cause fis- 5. Elaborate safety procedures in the form of specially designed
sion to the number of neutrons initially produced is called the effec- instruments and controls are necessary to avoid the radiation haz-
tive multiplication. ard.
The fundamental law of physics on which a nuclear reaction is
6. Since no combustion air is used to burn the fuel in the reactor,
based is Einstein's law of the interrelationship of mass and energy,
there is no stack discharge.
namely, energy equals mass times velocity squared (E = MV'2). One
must realize, though, that the velocityterm is near the speed oflight.
Some nuclear terms
It has been established, for example, that 1 lb ofuranium 235, when
These are presented because they donot exist in a fossil-fuelburning
hit by a neutron bullet, will explode to form lighter atoms and spare
plant.
neutrons. Some ofthe mass, about one-thousandth ofa pound, is lost
in the form of energy which is equivalent to about 11.4million kilo-
Criticality is the point at which the nuclear fuel can sustain the
watthours (kWhr) ofenergy. Many other principles ofnuclear physics
chain reaction.
are involved in a nuclear reaction, but they are beyond the scope of
this book. Fission products are the atoms formed when the nuclear fuel, such
as uranium, fissions in the reactor.
The present method of nuclear power generation is by fission, or
the splitting ofthe nuclei ofcertain heavy atoms by bombarding them Decay heat is the heat produced by the nuclear fuel after the reac-
with neutrons. Hitting the uranium-isotope 235U nucleus, these neu- tor has been shut down.

Nuclear PowerPlantSteam Generators 165
Core is the central part of a nuclear reactor that contains the fuel
assemblies.
Control rods are made ofa material that can absorb neutrons and,
when inserted into the nuclear fuel, shut down the reactor by caus-
ing the fissioning process to stop.
Fuel rods are cylindrical shaped rods of special material that con-
tain within them the nuclear fuel pellets.
Cladding in uranium nuclear fuel plants is a zirconium alloy cover
surrounding the uranium fuel, which acts as a barrier between the
fuel and the reactor system's coolant water.
Maximum permissible dose (MPD) is the legal limit of radiation
exposure that a person can be subjected to from a nuclear plant as
established by the Nuclear Regulatory Commission (NRC).For the
general public, the limit is 500 mrems per year. For nuclear plant
workers, it is 5000millirems per year.
Millirem is the unit used to measure radiation dosage, and is
defined as lIlOOOthof a rem, where rem, or roentgen equivalent
man, is a measure of radiation that indicates potential impact on
human cells.
Nuclear Regulatory Commission is the federal government agency
that establishes safety regulations, and oversees inspections of
nuclear power plants, because of the inherent interstate risk if a
nuclear accident should occur.
Residual heat removal system is a series of pumps and heat
exchangers that removes the heat from the reactor after the fission-
ing process has stopped and the nuclear reactor shut down.
Emergency core cooling system is a backup system ofcoolingwater
designed to cool the reactor in case the primary cooling system
fails.
Primary coolant is the water that transfers the heat from the
nuclear reaction either to steam, as in a boiling-water reactor, or to
a secondary coolant loop heat exchanger to make steam, as in a
pressurized-water reactor.
Dosimeter is an instrument used by personnel to measure the
amount ofradiation received in a given time.
Radioactivity is the ability of some elements to spontaneously give
offenergy in the form ofwaves or charged particles. Radiation may
have alpha, beta, or gamma rays.
Alpha radiation is the least penetrating type and can be
stopped by a sheet ofpaper.

166 ChapterFive
Beta radiation is emitted from the nucleus of an atom during
fission, but its penetration can be stopped by thick cardboard.
Gamma radiation is also emitted from the nucleus, has deep
penetration capability, and can only be stopped by heavy shielding,
such as lead or concrete.
Background radiation is naturally occurring radioactivity for
the particular area under consideration.
Types of Reactor Systems
Reactor vessels are used to house the fuel elements in a nuclear plant
where the chain reaction of fission takes place. Reactor vessels, fuel
elements, coolants, moderators, and control rods are hardware com-
mon to most types ofreactors. See Fig. 5.2.
Reactors are generally classified by the type of coolant used to
extract the heat from the fission reaction. Most common are the pres-
surized-water reactor, boiling-water reactor, heavy-water reactor, gas-
cooled reactor, and metal-cooled reactor (sodium).
Figure 5.3a shows a boiling-water reactor (BWR) schematic where
the nuclear-reaction-heated water in the reactor evaporates in the
same pressure vessel and then is directed to a steam turbogenerator.
The steam is condensed, passed through feedwater heaters, and
returned to the reactor by a feedpump.
Figure 5.3b illustrates a pressurized-water reactor (PWR) schemat-
ic. The coolant is high-pressure water which is pumped through the
core of the reactor to remove heat by primary coolant pumps. The
pressurized hot water is passed through water-to-steam heat
exchangers, with the tubes carrying the radioactive water within the
shells containing the steam going to the turbogenerator. The water
must be at a higher temperature in the heat exchangers than the
steam, with the water pressure in the reactor being about 2200 psi to
prevent boiling at high water velocities.Apressurizer is used to keep
the water under constant pressure; it is similar to an expansion tank
on an HTHW system.
Figure 5.4a illustrates a heavy-water reactor flow schematic, which
resembles the PWR type except that in this system, heat transfer is
from fuel rods to heavy-water coolant and then to light water in
steam generators or water-to-steam heat exchangers. This design is
popular in Canada.
Figure 5.4b illustrates a gas-cooled reactor. This system uses a
large compressor for circulating the helium through the reactor core
and the steam generators. Helium is at 700-psia pressure and a tem-
perature of 1430°F,with the steam produced at higher temperatures
(lOOO°F)and pressure than is possible with the BWRor PWRtypes.

Under development are breeder reactors for power generation. The
breeder reactor is so named because it produces more fissionable fuel
material than it consumes. The now wasted uranium 238 and low-
grade thorium ores would be converted in a breeder reactor, through
neutron bombardment, to a fissionable fuel from the dwindling sup-
ply ofthe present fuel used, uranium 235.

170 Chapter Five Nuclear Power Plant Steam Generators 171
Fusion power plants are still in the conceptual and development Fast-neutron bombardment ofthe vessel wall can produce long-term
stages. Fusion requires temperatures to 100 million degrees radiation effects on the vessel's material, such as embrittlement over
Fahrenheit which no known material can withstand. It is necessary a long time period. In the design ofthe reactor, this effect is consid-
to develop intense magnetic fields to confine and also to obtain the ered by assigning an expected life for the vessel. Also ofgreat impor-
hydrogen-gas plasma that is the fusion fuel. In the fusion process, tance in the design is to use material that has a nil-ductility transi-
hydrogen or its isotopes, deuterium and tritium, are fused to form tion temperature, or ndt, well below the temperature normally
helium, the next higher element in the atomic scale. The joining or encountered in operation. The ndt is the temperature at which a
fusion takes place in nuclear ovens which generate intense heat that material changes from ductile to brittle behavior.
must be extracted for the production of useful energy. Intense devel-
opment is going on all over the world in an effort to find an economi-
In-Depth Safety Defense Systems
calmethod ofextracting usable energy from a fusion nuclear reaction.
Nuclear safety begins with designing a plant to have numerous
Generated heat. The heat produced in a nuclear reactor is usually defenses and redundancy systems in order to avoid an unforeseen
expressed in so many megawatts of power. The heat produced
accident. See Fig. 5.5. The design incorporates strict quality-control
depends on the thermal or neutron flux developed in the nuclear
requirements that are also generally, as a minimum, legal require-
chain reaction per unit of volume, the energy produced per fission,
ments. Protective systems include instruments and measuring
and similar nuclear physics criteria. One concern in nuclear reactors
devices that are constantly scanning vital areas of the plant and
that is similar to the case offired steam generators is the possibility
which are capable of securing the plant from abnormalities ofopera-
for overheating damage. The limiting factors are the temperatl,lre
tion. Multiple safeguard systems are also used to protect the plant
limits imposed on fuel assemblies in order to avoid burnout ofthe fuel
from postulated accidents. See Fig. 5.5a for a sketch ofthe system in
cladding and/or melting ofthe oxide fuel. These factors also influence
a boiling-water reactor that provides a defense against the release of
coolant flow rates in order to avoid overheating damage of the fuel
radioactive material from a reactor to the environment.
rods. This also requires maintaining proper coolantlevels in the reac-
tor system, just as one has to maintain proper water levels in a steam
generator.
Core meltdown from a loss of coolant has received great attention
by designers and regulatory agencies. Toprevent core meltdowns and
consequently possible release ofradioactive material to the biosphere,
reactor systems are equipped with numerous safety devices to fore-
warn of a developing incident and also to initiate backup emergency
core-coolingsystems if needed. This system is intended to replenish
cooling water that might be lost through a rupture of the primary
cooling system. All emergency core-cooling systems are designed to
inject water into the pressure vessel rapidly enough to keep the core
cooled. Boiling-water reactors employ a core spray and an indepen-
dent low-pressure coolant injection system.
Reactor pressure vessels must be constructed to the strict standards
ofthe ASMEBoilerand Pressure VesselCode,Section III. The reactor
vessel becomes highly radioactive during operation because of neu-
tron capture. Massive biological shielding is used to surround the
reactor pressure vessel.
Thermal shields are layers ofsteel, or other forms ofshielding, that
are placed between the core and the reactor vessel wall. This has the
effect ofabsorbing some gamma rays from the core as well as reduc-
ing the intensity of fast neutrons reaching the reactor vessel wall.

172 ChapterFive Nuclear PowerPlantSteam Generators 173
The reactor containment shell is a thin cylindrical or spherical, The intensity ofradiation followsan inverse-square law as the dis-
steel pressure vessel surrounding the shielding. Its purpose is to tance from the source increases. Therefore, the amount of shielding
accommodate energy released by sudden, uncontrolled fission in the required can be reduced by building the shield at a greater distance
event of a reactor accident. Since personnel work inside, the shell from the core. Since concrete is not able to withstand high heat, a
must be provided with access locks. The pressure within is main- thermal shield is constructed between the main shield and the reac-
tained below atmospheric pressure so that any leakage ofradioactive tor. This may be steel or a separate, thin concrete vessel. Coolant
gas from the reactor is retained in the shell and passes through spe- channels may be provided in the concrete vessel to carry away heat.
cially filtered and monitored ducts. The major problem is preventing radiation-leaking paths where
The pressure-suppression containment system eliminates the need coolant inlet and outlet pipes, control rods, and other hardware leave
fora large containment shell, at least in the case ofwater-cooled reac- the reactor. Any such annular paths must be stepped to avoid a direct
tors. Instead, the reactor pressure vessel and its associated pumps line-of-sight path.
and pipework are enclosed in a secondpressure vessel sized to accom-
modate the steam formed in the event ofvessel or pipe rupture. Ducts Control and instrumentation. The energy potential of the fuel mass
in a nuclear rector and the lethal radioactivity ofmany fission prod-
are connected to this outer vessel. They lead to an annular suppres-
ucts demand more stringent safety measures than a conventional
sion poolin which the steam is condensed. Entrained fission products
power plant. They may be considered under two heads: control and
are then removed by absorption.
instrumentation for safe reactor operation and means to prevent
Thermal and biological shielding-radiation hazard. The radiation escape ofradioactivity during normal operation, possible reactor run-
hazard in nuclear plants has received wide publicity,but the extent of away,or other failure.
exposure becomes significant only when the pressure-containing Reactor instrumentation can be grouped into three classes: control,
boundary is pierced. Waste disposal problems are under control, but safety, and monitoring. The major requirement in control instrumen-
the long-term effectofstorage is a matter ofconcern to many environ- tation is measurement and display of the heat rate produced in the
mentalists. The main fear of radiation is its ability to cause cancer core over a complete range from subcritical to full-power operation.
and genetic defects; however, the threshold limit required for this to This is done by measuring the neutron flux level, or rate of neutron
occuris a medical matter. fission, with neutron detectors. Different types ofinstrumentation are
Three distinct kinds ofradiation are emitted from radioactive mate- provided for shutdown, start-up, and low-powerand high-power oper-
rial. Alpha and beta rays have little penetrating power, but gamma ation.
rays can penetrate great thicknesses. Neutrons, too,have great pene- For shutdown and start-up measurements, pulse counters are used,
trating power and are the primary radiation hazard in an operating often taking the form ofionization chambers filled with boron trifluo-
reactor. ride gas. Operating at a particular voltage, they give a pulse propor-
To safeguard personnel against neutrons, gamma rays, and heat, tional to the incident radiation. Alternatively, fission chambers, coat-
the reactor, and much of its auxiliary equipment, must be enclosed ed with a fissile material, are capable of detecting neutrons by
within thermal and biologicalshielding. Gamma rays can be absorbed fissions inside the chamber. Each neutron produces an electric pulse.
by a number ofmaterials, particularly those with the greatest densi- In either case, the output passes through a pulse amplifier to count-
ty, such as lead or steel. The same effect is obtained by using a much ing rate meters, logarithmically scaled since neutron flux increases
greater thickness ofwater or concrete. For land-based reactors, space exponentially. Start-up and similar low-power detectors retract into
and weight limitations are not major considerations. The cost of the biological shield during high-power operation. For power mea-
material and construction is usually more important. The cheapest surements in the normal operating range, where temperature effects
and most widely used shielding material is concrete. When several on reactivity become important, instruments are linearly scaled.
feet thick, a concrete biological shield is an excellent neutron Ionization chambers act directly on high-impedance potentiometer
absorber. The addition of some percentage of denser material to the recorders.
mix, such as iron or barytes, will improve local gamma shielding. Reactor emergency tripping is based on set limits being executed
Alternatively, the use of more expensive magnetic concrete affords for such factors as neutron density change, fuel-element temperature,
protection against both gamma rays and neutrons. power level, and coolant flow.Then reactor "scram" takes place: con-

174 ChapterFive
trol rods are automatically inserted into the core, either by power or
by releasing the drive mechanism and allowing them to fall by gravi-
ty."Scram"time is usually 2to 3 seconds (sec).
Containment offission products demands several lines of defense.
For example, a reactor vessel is surrounded by a thermal and biologi-
cal shield system. A stainless-steel thermal wall protects the shield-
ing from heat; borated graphite acts as a neutron absorber. Gamma
rays emitted by the absorber are captured in the outer concrete shell.
A suppression pool (Fig. 5.6b) is a safety measure to condense steam
ifthe water-cooled reactor pressure vessel or the piping ruptures.
Monitoring the reactor power level is the purpose of the neutron
detector (fission counter or ionization chamber) placed within the
core (Fig. 5.6a). Detectors may be alternatively placed outside the
reactor, treating the core as a point source ofneutrons, as shown in
Fig. 5.6c. The extreme range of power level possible requires multi-
ple detectors with overlapping ranges. To gain data on fuel, heat
transfer, and metallurgical characteristics, extensive in-core sensing
instrumentation may be applied. An instrumented fuel assembly
(Fig. 5.6b) is used in a boiling heavy-water reactor to determine fuel
power limits.
Regulations and Administration of Safety
Nuclear Regulatory Commission (NRC). The federal government's
Nuclear Regulatory Commission, previously called the Atomic Energy
Commission, has broad powers over nuclear-using plants, and has
established extensive inspection and administrative controls that
involve all major areas affecting the utilization of nuclear energy.
Included are:
1. Ownership of nuclear fuel material requires a license from the
NRC, and this applies to organizations that receive, possess, or
fabricate nuclear fuel.
2. Nuclear facilities must be licensed by the NRC starting with con-
struction permits, operating licenses, and nuclear plant operators.
3. The NRC establishes rules on the release ofradioactive wastes.
4. The NRC also establishes limits and rules for permissible radia-
tion doses fornuclear facility workers and the general public.
5. Minimum insurance requirements are dictated by the NRC for
nuclear facilities.

176 Chapter Five NuclearPower PlantSteam Generators 177
6. Broad operating, maintenance, and inspection guidelines are nuclear power plant components, as well as personnel involved with
established by the NRC for nuclear power plants that involve safe- operation, maintenance, and inspection ofthese plants.
ty issues. A separate Nuclear Code on pressure vessels had to be adopted for
the followingreasons:
Some responsibilities on the use of nuclear fuel and power are
divided between the NRC and various state agencies, as well as with 1. Nuclear vessels have many unusual design considerations which
other federal agencies, such as the Interstate Commerce Commission, require more stringent rules than are needed for boilers and other
Coast Guard, Navy,and Department ofLabor. pressure vessels.
ASME Boiler and Pressure Vessel Code, Nuclear Sections. By adop- 2. There are various types ofnuclear vessels, defined as follows:pri-
tion as legal requirements by federal and state jurisdictions, ASME mary vessels are those subjected to the primary coolant, which
Code Sections involving nuclear construction and in-service inspec- may be radioactive; secondary vessels are not subject to radioactiv-
tions have materially affected nuclear power generation as well as ity; pressure vessels are basically containment vessels to guard
periodic in-service inspections ofthese plants. The National Board of against radioactive contamination in the event offailure ofthe pri-
Boiler and Pressure VesselInspectors now require inspectors involved mary vessels.
with nuclear pressure vessel construction and in-service inspections
3. Since a nuclear-reactor vessel may be radioactive foryears, period-
to receive special instructions, especially on NDT,and pass examina-
ic internal inspections in the usual sense as applied to boilers and
tions in order to be considered nuclear qualified ontheir commissions.
pressure vessels are impossible. Sophisticated testing by nonde-
structive means has to be employed.
ASME Nuclear Code Sections. There are a large number ofASME
Code Sections that are applicable to nuclear power plants as respects 4. The hazard in a nuclear reactor vessel is not only a pressure explo-
construction and installation, and quality control, documentation, sion, but also a radioactive contamination hazard far more serious
data reports, inspection, and nondestructive testing (NDT). For fur- to life than a steam pressure explosion only.A whole area may be
ther study, here is a list: affected by radioactive fallout. Thus more stringent design and
fabrication rules are required than forboilers orpressure vessels.
Section III, Subsection NCA-General Requirements for Division 1
5. Nuclear reactor vessels can be subjected to very sudden heating or
and Division 2
cooling temperature changes. This creates abnormal thermal
Section III,Division 1
stresses and cycling fatigue stresses. The Power Boiler Code does
Subsection NB-Class 1Components not have enough provisions for calculating these stresses, but the
Nuclear VesselCoderequires these to be calculated.
Subsection NC-Class 2 Components
6. The material to be used on a nuclear vessel may have to withstand
Subsection ND-Class 3Components
radiation effects which may affect its properties. Materials for
Subsection NE-Class MCComponents
nuclear vessels thus require this consideration, whereas materials
Subsection NF-Supports forboilers and pressure vessels may not.
Subsection NG-Core Support Structures 7. Inspection during fabrication of a nuclear-reactor pressure vessel
has to be far more thorough than ofa boiler because ofthe hazards
Section III, Division 2-Code for Concrete Reactor Vessels and
involved. Rigid quality control must also be exercised far above the
Containment
usual practice in boiler and pressure-vessel construction.
Section V-Nondestructive Examination
Section XI-Rules for Inservice Inspection ofNuclear Power Plant Class 1, 2, and 3 components. The ASME Construction Code pro-
Components vides for three levels of quality for design and construction, depend-
ing on the element ofradioactive risk that may be involved with the
National Board inspectors that seek a nuclear endorsement to their component under consideration. The choiceofquality level for a given
commission must be familiar with these sections that deal with component requires a knowledge ofhow the component functions in

NuclearPower PlantSteam Generators 179
178 Chapter Five
and bolting material must be examined by the wet magnetic-particle
the process or system. Class 1components are those that are a part of
method or by the liquid-penetrant method. Carbon steel, alloy steel,
the reactor-coolant pressure boundary, i.e., those components contain-
and chromium-alloy steels must be subjected to various impact tests
ing coolant for the core and piping and similar components that can-
to determine nil-ductility temperature and brittleness.
not be isolated from the core and its radioactivity. Class 2 components
During the fabrication phase, it is important to keep complete and
are those involved with reactor auxiliary systems which are not part
detailed records ofall the inspections, to be sure that the inspections
ofthe reactor-coolant pressure boundary, but which are in direct com-
were made at the proper time, in the proper sequence and not after
munication with it, such as a residual heat-removal system. Class 3
the fact, and on all material released in fabrication.
systems are those components that support Class 2 systems without
being part ofthem. Testing. Vessel test plates must be made. The welding procedure
The design ofClass 1vessels is far more exacting in terms ofCode and the nondestructive examination methods used shall be the same
requirements than for conventional boilers. Complete stress analysis as those used in the fabrication of the vessel. Important test speci-
is required on all major components ofClass 1vessels, and this must mens must be made. A final hydrostatic test of 1%times the design
be done by a registered professional engineer. Allforms ofstress must pressure is stipulated. Pneumatic tests may be used in lieu of the
be considered and combined to obtain the actual stress on each criti- hydrostatic test.
cal section of the vessel. These include normal, shear, discontinuity,
Pumps and valves. The ASME Code also has requirements on
bending, thermal, cycling,and fatigue stresses.
valves and pumps involved with reactor cooling.The primary purpose
Corrosion allowance must be provided if analysis shows that it is
ofcode-required inspections and tests is to provide assurance that the
required. All loading conditions must be considered, including: (1)
valves and associated pumps as used with reactor systems will have
internal and external pressure or combinations thereof; (2)the weight
the integrity to operate per design during normal and emergency con-
ofthe vessel and its contents; (3) superimposed loads, such as other
ditions so that coolant is furnished to the reactor for a safe shutdown
vessels, insulation, piping, and cladding; (4) wind loads, snow loads,
or operation. Amongthe requirements forvalves and pumps:
and earthquake loads; (5)reactions ofsupporting lugs, rings, saddles,
and other supports; (6) temperature effects; and (7) environment 1. All valves which have devices at remote locations to indicate if
effects due to radiation. they are open or closedmust be tested at defined intervals in order
The allowable design stress is based on the yield strength, not on to make sure that the indicating devices are operating correctly.
the ultimate strength, as is the case for boilers and unfired pressure 2. Regular exercising ofvalves is required in order to make sure that
vessels. the valves moveup and down properly and are not frozen.
Welding requirements are stiffer. No backing strips are allowed to
3. Pumps must be test run periodically to make sure they are func-
remain. Full radiographing is required on all welds subject to stress
tional when needed.
caused by pressure. Some welds require ultrasonic examination also.
The material must be certified by the material manufacturer to com- 4. There must be blackout power available on-site, such as a diesel
ply with all sections ofthe Nuclear Vessel Code. Heat-treatment test generator, and this must also be test run at stipulated intervals in
coupons are required. Ultrasonic examination is required for steel order to note ifit is functional foremergency use.
plates on reactor vessels and all other plates 4 in. and over in thick-
Marketing, stamping, and reports. Design calculations and specifica-
ness. Standards are established for the ultrasonic technique
tions must be filedwith the state enforcement authority responsible, at
employed. The ultrasonic test is bymeans ofa pulse-echo instrument.
the point ofthe installation, fornuclear and other pressure vessels. The
Forgings must be inspected ultrasonically and their surface by the
design specificationsmust be certified as to Code complianceand suit-
magnetic-particle method. Forgings ofnonmagnetic material must be
ability foruse per vesselclassificationand per detailed report onexpect-
examined on the surface by the liquid-penetrant method. Castings
ed operating conditions to be applied so that a complete evaluation of
must be examined by radiographing, ultrasonic, magnetic-particle,
the design by a Coderequired registered professional engineer experi-
and liquid-penetrant methods.
encedin pressure-vessel design can be made. The pressure vessels must
Pipes, tubes, and fittings must be examined over their full length
then be inspected during construction and installation by a qualified
by radiographic, ultrasonic, magnetic-particle, liquid-penetrant, or
Nuclear Codeinspector accordingtoASMENuclear CodeRules.Allnec-
eddy-current methods, based on the material to be examined. Bolts

180 ChapterFive
NuclearPowerPlantSteam Generators 181
essary data sheets must be included. The vessels to be marked with the
NRC. Components in the primary radioactive area are required, as a
"N"symbolmust be stamped with the followinginformation: (1)class of
minimum, to be inspected at 10-year intervals.
vessel;(2)manufacturer; (3)design pressure at coincidenttemperature;
(4)manufacturer's serial number; and (5)year built.
In-service inspection-Section XI. The primary objective of Section
Certificates of authorization. The ASME Code for Nuclear Power XI of the ASME Code is to provide a means of ensuring that the
Plant Components requires certificates ofauthorization to be obtained mechanical integrity of the primary coolant system is maintained
and retained by the following organizations that may be active in throughout the operating life of the facility. This objective is accom-
nuclear power plant work: manufacturers, engineering organizations, plished through the requirement for the conductance of minimum
fabricators, installers, material manufacturers and suppliers, owners periodic inspections of critical nuclear components, such as Class 1
and agents ofa proposed plant. The aim and purpose ofcertification is vessels and their weld zones and other highly stressed areas. A pre-
to have a quality assurance program from all accredited organizations service inspection is required. Usually ultrasonic inspection tech-
that have met certain minimum Code standards. The ultimate aim is niques are used that can be duplicated later during required reinspec-
that all work performed will be conducted in rigid compliance with tions. This permits comparisons to be made to note changes.
approved and controlled specifications and procedures, that critical Automatic inspection devices are utilized as much as possible. The
activities will be verified by qualified personnel from an organization use of remotely operated inspection equipment under properly
independent of work performance (third-party inspection program), planned procedures has reduced the radiation hazard to examining
that measurement and test results willbe completely documented and and inspection staffs. The frequency ofinspections and acceptable cri-
analyzed for conformance to established specifications and Code teria are detailed in the ASME Code for nuclear power plant compo-
requirements, and that appropriate actions will be taken to preclude nents. Fracture mechanics is used to analyze the seriousness offlaws
the recurrence ofdiscrepancies and deficiencies. Most certificate hold- where no Codestandards exist.
ers are required to have a quality assurance manual. This document Inspection agencies and jurisdictional authorities are notified if any
must be kept current and must explain in detail the controlled manu- conditions are found that require approval for repairs or replacement.
facturing system that is being followedin order to achieve Code com-, For example, steam generator tube problems in the form ofoperating
pliance with specifications. degradations such as stress corrosion and erosion have been detected
by the use of eddy-current inspection methods on the U-tubes in the
Inspection agencies. Another document that affects the construc-
steam generator in pressurized-water plants. This ongoing testing
tion ofnuclear power plants is American National Standard Institute
program has resulted in changing tube material from the original
(ANSI)N626, titled "Qualification and Duties forAuthorized Nuclear
stainless steel to Inconel 600, a Ni-15Cr-9Fe alloy,and to the present
Inspection," which the ASME has also adopted as a requirement. This
U.S. practice ofusing Inconel 690TT,a Ni-30Cr-lOFe alloy with ther-
document defines authorized inspection agencies and authorized
mal treatment. These types ofproblems are being solved as a result of
nuclear inspectors and supervisors. Great emphasis is placed on
in-service inspection programs.
knowledge of welding and how it can affect metals in the examina-
tions given to potential nuclear inspectors. Knowledge ofNDT meth- Operator qualifications. Operator qualification and training are gov-
ods and interpretation of results are also highlighted in the require- erned and determined by federal requirements. The criteria for the
ments. Quality control procedures in monitoring a construction job selectionand training ofnuclear powerplant personnel are contained in
are also stressed in the duties ofa nuclear inspector, as are traceabili- American National Standard 3.1-1978,entitled "Selectionand Training
ty ofdocumentation on materials, welding procedures, qualification of ofNuclear Power Plant Personnel." Mostnuclear plants require a mini-
welders, and similar areas where variables in construction may exist. mum presence during operation ofat least one senior reactor operator,
two reactor operators, and two auxiliary operators who may not be
Baseline inspections. The Code requires on-site initial examina-
licensed as yet. Operator training is receiving increased attention, as is
tions and inspections on nuclear power plant components prior to any
the need for supporting staff such as a safety engineer to supplement
operation. These inspections must be thoroughly documented for
the operating staff in case an emergency situation develops in opera-
future reference, and consist ofvisual, NDT,and any other examina-
tion. The many valves and subsystems in a nuclear powerplant as well
tion methods which can be duplicated in the future ofplant operation.
as electrically activated controls require a broad knowledgeofthe inter-
Periodic examination and testing are stipulated in the Code,or by the
play between systems. SeeFig. 5.1.The many pumps and valves shown

182 Chapter Five Nuclear Power Plant Steam Generators 183
can lead to errors ofvalve opening and closingand alsoincrease the pos- TABLE 5.1 Minimum Levels of Capability for Project
sibility ofelectrical and mechanical failures. Complete reliance on auto- Functions
matic redundancy systems cannot anticipate all the possibilities ofmal- Level
function or sense that a malfunction is taking place; therefore, skilled Project function 1 2 3
operators well versed and trained in the design and operation require- Approve inspection and test procedures X
ments ofnuclear powerplants are needed. Implement inspection and test procedures X
Evaluate inspection and test results X
Nondestructive testing personnel. Nondestructive testing personnel Report ofinspection and test results X
must be qualified, and these qualifications are graded as follows:
A Level 1 person must have experience or training in the perfor-
mance ofthe inspections and tests that he or she is required to per- teams or groups of individuals, the one responsible must participate
form. This person should be familiar with the tools and equipment and must meet the minimum qualifications indicated.
to be employed and should have demonstrated proficiency in their Afile ofrecords ofpersonnel qualifications must be established and
use. She or he must be familiar with inspection and measuring maintained by the owner. This file should contain records ofpast per-
equipment calibration and control methods and be capable ofveri- formance, training, initial and periodic evaluations, and certification
fying that the equipment is in proper condition foruse. ofthe qualifications ofeach person.
A Level 2 person must have experience and training in the perfor- Fire protection. Extra measures are required in a nuclear power
mance of required inspections and tests and in the organization plant to prevent any fire that could affect the plant's safety system
and evaluation ofthe results ofthe inspections and tests. This per- due to the radiation hazard. Property and liability insurance pools
son must be capable of supervising or maintaining surveillance that provide coverage for nuclear facilities have been active in mak-
over the inspections and tests performed by others and ofcalibrat- ing inspections and submitting recommendations for any risk
ing or establishing the validity of calibration of inspections and improvement, and sohave the inspectors from the NRC.
measuring equipment. She or he must have demonstrated profi-' Great emphasis has been placed on providing fire-resistive barriers
ciency in planning and setting up tests and must be capable of ofnot less than 3-hr rating to separate the following critical areas in
determining the validity oftest results. a nuclear facility: administration building, battery rooms, boilers
used for starting, cable penetrations into reactor building and control
ALevel 3 person must have broad experience and formal training in
rooms or other similar area that jeopardizes the facility, cable shafts,
the performance of inspections and tests and should be educated
cable tunnels, computer rooms, control building or room, decontami-
through formal courses of study in the principles and techniques of
nation areas, fire pump rooms, switch gear areas, and all other areas,
the inspections and tests that are to be performed. This person should
including turbogenerator building, ifthere is a fire risk to the facility.
be capable ofplanning and supervising inspections and tests, review-
The same philosophy is applied to the use of sprinklers or halon fire
ing and approving procedures, and evaluating the adequacy ofactivi-
suppression.
ties to accomplishobjectives.He or she must be capable oforganizing
High-level nuclear waste is a severe disposal problem as an environ-
and reporting results and ofcertifYingthe validity ofresults.
mental concern by many federal and state jurisdictional authorities.
Personnel involved in the performance, evaluation, or supervision of Still under development is a system to convert liquid wastes to a solid
nondestructive examinations, including radiography, ultrasonic, pene- and immobilize this solid in glass for burial in deep, underground
trant, magnetic-particle, or eddy-current methods, must meet the mines in remote areas away from any human environment.
Level 3 qualification specified in SNT-TC-IA of the American Society
for NDT and supplements. Those personnel involved in the perfor-
Questions and Answers
mance, evaluation, and supervision of gas-leak test methods must
meet the qualification requirements specifiedfor a Level2person. 1 Howisradioactivity detected?
Personnel who are assigned the responsibility and authority to per- ANSWER: The instruments commonlyused are Geiger-Muller counters, scin-
form project functions must have as a minimum the level ofcapability tillation counters, gamma survey meters, and proportional counters. The
shown in Table 5.1. When inspections and tests are implemented by instrument to be used depends on the type and density of radiation to be

184 ChapterFive NuclearPowerPlantSteamGenerators 185
measured. Geiger-Muller counters are used to detect beta and gamma radia- ANSWER: Sometypical factors considered in the protective scheme are generally
tion and are not effective formeasuring alpha radiation. the following: (1) Control the length ofan exposure; (2) control the distance
between the human bodyand the radiation source;(3)provideshielding between
2 What is radiation as applied to nuclear plants? the bodyand the source ofradiation; (4)establish a strict and precise radiation-
monitoring program in the workarea; and (5)have medicalfacilitiesavailable at
ANSWER: Unstable isotopes ofcertain chemical elements undergo spontaneous
alltimes tohandle any accidentalexposuresabovenormal stipulated levels.
change in the atomic structure ofthe element. This change is calledradioactive
decay.While this phenomenon is goingon,rays ofenergy are emitted; thus the
8 What procedures are generally followed in decontaminating radioactive
term radiation ofparticles describesthe radiation that isexperiencedin a nuclear
material?
powerplant, primarily under controlledconditionsinthe reactor pressure vessel.
ANSWER: Radioactive material cannot be destroyed. Therefore the process of
3 Howis an isotope defined? decontamination involves one ofthe followingmethods oflessening the hazard
ofradioactivity: (1)Isolate the area ofradioactive contamination until such time
ANSWER: Isotopes are elements that have the same number of protons, but
as the radioactivity is decreased to a safe level as a result ofradioactive decay.
differin the number ofneutrons in their nucleus. Isotopes ofan element have
The half-lifeofthe contaminant willinfluence this procedure. (2)Treat the sur-
the same chemical properties and somewhat the same physical properties,
face so that the radioactive material is absorbed, cleaned off,swept, etc., and
but have different atomic weights as a result ofthe difference in the number
then taken to a site where the radioactive substance willnot harm people.The
ofneutrons in the nucleus.
most difficult decontamination is where the contaminant is absorbed into
porous material such as concrete.Complete removal ofwalls, floors,and similar
4 What is half-life ofa radioactive substance?
contaminated areas may benecessary under this type ofcontamination.
ANSWER: Half-life is defined as the time required for a radioactive substance
toreach one-half ofits radioactive emitting strength. 9 What is a thermal shield in a nuclear reactor?
S What units are used to measure radioactivity? ANSWER: The thermal shield usually consists ofiron or steel plates surround-
ing the core inside the reactor vessel, so as to conserve heat and reduce the
ANSWER: The roentgen (R) is the unit most frequently used to measure the temperature and thermal stresses in the wall ofthe reactor vessel. The inner
quantity ofradiation emanating from a body.It is primarily used tomeasure x..- layer ofthe shield next to the core is subject to intense neutron and gamma
rays and gamma rays. One roentgen is the production of2.58 x 10-4 coulombs radiation, which is converted to heat. The thermal shield often is cooled by
per kilogram (C/kg)ofair. Exposure tolerances are usually expressed in mil- circulating water.
liroentgen (mR),orone-thousandth ofa roentgen. The radioactivity ofmaterial
undergoing radioactive decayisexpressed in curies (Ci),which isequal to3.7 X 10 What is a biological shield?
1010 atomic disintegrations per second.
ANSWER: The biological shield consists ofhigh-density concrete or lead plates
around the reactor. It prevents the escape of neutrons and radiation out of
6 How are alpha, beta, and gamma radiation defined?
the vessel wall so as to protect personnel. Radiation is present in operation
ANSWER: Alpha-radiation particles consist of two protons and two neutrons. and shutdown periods because ofthe radioactivity ofthe fuel elements.
This makes them identical to the positively charged nucleus of the helium
atom. They cannot penetrate human skin, but are dangerous to human 11 What is a containment vessel?
health if inhaled or ingested into the body. This could occur from inhaling
alpha-bearing dust oreating alpha-contaminated foodorwater. ANSWER: Toprevent the release offission products in case ofa fuel meltdown
or explosion ofthe primary reactor, most power reactors are housed in steel
Beta particles are high-speed electrons with penetrating power sufficient to
airtight containers. They are not normally pressurized, but are designed to
gothrough aluminum up to I-in. thick. Thus they are a health hazard to the
withstand the maximum pressure or shock waves that could develop as a
entire human body.
result ofan accident. The primary radioactive components are usually inside
Gamma radiation is an electromagnetic-type ray similar to light, radio
the containment vessel.
waves, and x-rays with a speed approaching that of light. Its penetrating
powercan reach up to 3ft ofconcrete. This radiation isthe most dangerous to
12 Name the types ofreactors possible, based oncoolant used.
human health in the operation ofnuclear power plants.
ANSWER: From the many possible arrangements offissionable and fertile fuel,
7 Name some typical methods employed to protect workers from excessive moderator, and coolant that can constitute a chain-reacting system, six types
radiation doses: have emerged as principal contenders for full-scale electric power generation:

186 Chapter Five
NuclearPowerPlantSteam Generators 187
(1)pressurized water; (2)the closelyrelated boiling water; (3)sodium-cooled,
graphite-moderated; (4) gas-cooled; (5) heavy-water-cooled; and (6) organic-
ANSWER:
cooled,heavy-water-moderated reactors.
1. Toparticipate in the ASME surveys of any organization that has a
nuclear code stamp and for which the authorized inspection agency
13 What are a shim rod and scram rod as applied to nuclear plants?
willprovide the Component Codeinspection service.
ANSWER: A shim rod is a control rod used for making coarse adjustments in 2. Tomaintain a qualified staff of nuclear inspection supervisors who
the reactivity of a reactor's chain reaction, whereas a regulating rod makes
will monitor the shops with which an inspection agreement has been
fine adjustments in the reactivity. Reactor control is also achieved by varying
made to provide Code-required inspections.
the liquid levelforthose reactors that use a liquid as a moderator ofreactivity.
3. Provide documented instructions to the authorized nuclear inspectors
Ascram rod is a safety rod that is capable ofshutting down a reactor very
ofthe inspection agency on procedures to followduring routine perfor-
quickly in the event the shim or control rods fail to control the reactivity
mance and when assistance or guidance may be needed from their
within prescribed limits.
supervisors in order to complywith nuclear requirements.
14 What is meant bythe term poison?
19 Name the chief functions of a nuclear inspector doing work per ASME
ANSWER: The term poison applies to fission products in the fuel elements ofa Nuclear Coderequirements.
reactor that absorb neutrons and thus affect the reactivity ofthe reactor. The
ANSWER:
two most prominent fission products considered poisonous are xenon 135and
iodine 135. These are produced when a reactor uses uranium. The poison 1. Verify that work is being done by manufacturers or installers who
formed as fission products eventually reduces the output ofthe reactor; as a have the ASMEcertificate ofauthorization forthe work to be done.
result, the fuel elements are spent, which eventually requires the reactor to 2. Monitor the contractor or manufacturer's quality assurance program
be refueled. Poison can also be injected into a reactor to scram it or shut it in order to note ifit isbeing followed.
downunder critical emergency conditions. 3. Verify that all material being used meets Code requirements for
data, stamping, and traceability.
15 What is fertile material?
4. Verifythat all welding is performed to qualified procedures and that
ANSWER: This is a material that is capable of capturing a neutron and then' the welders employed are Code-qualified.
becoming fissionable. Another term for converting fertile material to fission- 5. Maintain a written record ofinspection activity.
able material is breeding. As an example, thorium 232 can be converted to 6. Verifythat Code design calculations have been made and are avail-
uranium 233bynuclear bombardment. able forreview.
7. Verifythat required heat treatments have been performed properly.
16 Howis spent fuelprocessed?
8. Verifyand interpret as necessary the required nondestructive exami-
ANSWER: The spent fuel is shipped to a reprocessing plant. The fuel cladding nations required bythe Code.
is chopped open to leach out uranium, plutonium, and other fission products. 9. Witness required hydrostatic orpneumatic tests.
Uranium and plutonium are separated and put back into the fuel cycle for
10. Witness and verify nameplate stamping as complyingwith specifica-
reuse. The remaining components are strontium 90 and cesium 137, with
tions and Coderequirements.
half-lives ofapproximately 30yr. Someplutonium with a half-life of24,000yr
11. Sign the necessary documents as required by the Codeto show that
is also present. The liquid waste is converted to solids and then canned in
the component meets Coderequirements.
leakproof containers foreventual shipping to a federal deposit site under per-
petual government control.
20 Towhat part ofpumps does the ASME Codeon design ofnuclear pumps
address itself?
17 What is a digital audible dosimeter?
ANSWER: It is an instrument that provides an immediate measurement ofthe ANSWER: TheASMErules fornuclear pumps address pump casings, inlet and
outlets ofpumps, covers, clamping rings, seal housing, related bolting, inter-
radiation exposure in the area as well as audibly alarming personnel that a
nal pump coolers,nozzles attached to pumps, related piping, and supports.
radiation exposure exists. Set points foralarming are possible.
21 Howdoesthe ASMEdefine an owner ofa nuclear power plant?
18 What are the chief functions of an authorized inspection agency in
nuclear power plant work? ANSWER: The Coderecognizes that in the utility field there are many operat-
ing companies offacilities. The word owner is stipulated as being an organi-

NuclearPowerPlantSteam Generators 189
188 Chapter Five
28 What are considered flaw indications when one is performing NDT
zation that is responsible for the operation, maintenance, safety, and power
examination during in-service inspections ofa nuclear power plant?
generation ofthe nuclear plant.
ANSWER: Evidence or signals from instruments that reveal the following:
22 To what standard must personnel performing NDT examinations be cracks, slag inclusions, segregates in the material, aligned or clustered poros-
qualified? ity,lack ofweld penetration, and plate laminations.
ANSWER: They must be qualified for the technique and method to be used in 29 Differentiate between surface examination and volumetric examination.
accordance with standard SNT-TC-1Aentitled "Recommended Practice for
NDT Personnel Qualification and Certification" ofthe American Society for ANSWER: Surface examination includes the liquid-penetrant method and
NDT.Ifthis standard doesnot coverthe proposed examination, then the NDT magnetic-particle examination. It is used to verify surface or near surface
personnel must be qualified for the particular examination by the manufac- cracks or discontinuities. Volumetric examination is forthe purpose ofdetect-
turer orcontractor. ing subsurface discontinuities to the extent that the entire volume ofmetal
below the metal surface may be examined. The two principal examination
23 Whoaudits the operators ofNDT examinations? methods used are radiographic examination and ultrasonic testing.
ANSWER: The authorized inspector has to verify that NDT operators have 30 Name the fivemain components ofa PWRnuclear power plant.
been certified in accordance with SNT-TC-1A.The inspector has the preroga-
tive to audit the NDT examination program in effect at the site. When the ANSWER: (1) Nuclear reactor; (2) steam generators or heat exchangers; (3)
authorized inspector has reason to question the performance ofan NDT oper- piping to circulate the coolant between the reactor and the steam generators;
ator, she or he can request requalification ofthe operator in the written pro- (4)pumps to circulate the coolant; and (5)apressurizer to prevent the coolant
cedure required forthe particular examination. from boiling and to permit volume changes in the coolant without excessive
pressure rise with coolant temperature changes.
24 How long must welded joints ofa nuclear component ofthe Class 1type
remain exposed? 31 Whose responsibility is it to establish the suitable NDT examination pro-
cedures where a reference Code Section, such as Section III, requires NDT
ANSWER: They must be left uninsulated and exposed for examination by the
examination?
authorized inspector forleaks during the required hydrostatic test.
ANSWER: The responsibility for establishing suitable examination procedures
25 What hydrostatic test pressure is required on Section III, Class 1compo- and having the examination performed by qualified NDT personnel in accor-
nents? dance to the Code Section requirements is that of the manufacturer of the
vessel or boiler or the fabricator if different from the manufacturer, or the
ANSWER: Completed components and appurtenances except brazed joints, installer or assembler ofthe Codevessel orboiler.
pumps, and valves must be subjected to a hydrostatic test pressure not less
than 1.25times the system design pressure. Brazed joints, pumps, and valves
32 What is pressure-suppression containment?
must behydrostatically tested at a pressure 1.5times the system design pres-
sure. ANSWER: In a pressure-suppression containment, the reactor is in a relatively
small pressure vessel, called the dry well,which is connected by vent pipes to
26 How is the total relieving capacity ofClass 1components' relief devices a second vessel that is partly filled with water, called the suppression pool.If
specified? a reactor system has a sudden leak, such as a pipe failure in the dry well,the
steam released from the reactor system is directed to the suppression poolby
ANSWER: The total relieving capacity of the pressure-relief devices must be the vent pipes, and is there condensed. The advantage ofthis system is that
adequate to prevent a rise in pressure above 10percent ofthe system design
the containment structure can have less volume, and/or lower design pres-
pressure and temperature within the pressure-retaining boundary of the
sure than would be the case fora comparable pressure-containment vessel.
nuclear system.
33 Onwhat basis are pressure-containment structures designed?
27 Besides spring-loaded valves, what other relief valves may be used on
Class 1systems? ANSWER: These are designed to contain the energy and fission products that
couldbe released froma worst case accidentto the reactor. This design includes
ANSWER: Pilot-operated relief valves and power-actuated pressure-relief the possiblepressure that couldbereleased, and potential volumerequirements.
valves, provided they meet installation requirements ofthe Code.

Chapter
6
.
Material Structure,
Required Code Material,
and Specifications
ASME Boiler Code Sections
There are extensive material requirements, tests, and markings
detailed in the ASME Boiler Code, Section II, titled "Material
Specifications." There are four parts to this section:
Part A:Ferrous materials
Part B:Nonferrous materials
Part C:Welding rods, electrodes, and filler metal
Part D: Allowable stress tables for Boiler Code strength calcula-
tions
The specifications in Section II are similar to the specifications pub-
lished by the American Societyfor Testing and Materials (ASTM)and
for the welding material specifications published by the American
Welding Society(AWS).
Section I details the material that must be used for Power Boilers.
Other sections involving heating boilers, unfired pressure vessels,
and nuclear components have their ownlisting ofpermissible materi-
al forthe part under consideration.
Provisions are made in Section I foruse ofmaterial not identified to
a specification as listed in Section II; however, certain conditions
must be satisfied such as recertification by a "neutral" party that the
material is equivalent to permissible listed material, including its
chemical analysis and mechanical properties and that hardness

192 ChapterSix
MaterialStructure,CodeMaterial,andSpecifications 193
requirements have been met. Full documentation is required to be atoms in iron at room temperature, for example, are arranged in a
furnished to the boiler manufacturer and Codeinspector. body-centered cubic lattice. That is, the atoms are located as at the
This chapter provides introductory metallurgical material, and cer- corners of a cube, with one atom in the center, as indicated in Fig.
tain definitions stressed in the Code,which is applicable to boiler con- 6.1a1.This pattern repeats itself throughout a single crystal, as indi-
struction and even repairs. Its main purpose is to introduce the read- cated in Fig. 6.1a2. Two adjacent crystals in a bar of iron will have
er to material variables in construction and welding that includes the same lattice formation, but their orientation, or the directions of
required quality control sothat only Codepermitted material is used. the axes ofthe space lattice, will be different. Chromium, vanadium,
Metallurgical texts should be consulted for further study as respects molybdenum, and tungsten also have the body-centered cubiclattice.
the properties ofmaterials, their crystalline structure, and how they Iron at high temperature crystallizes in the face-centered cubic lat-
are affected byfabrication methods. tice, or with an atom at each corner ofa cube and an atom in the cen-
ter of each face, as illustrated in Fig. 6.1a3. There are a total of 14
Ferrous alloys. Most pressure parts of boilers are made from fer-
rous alloys, which signifies that they are manufactured from iron and lattice systems.
A pure metal crystallizes in coolingthrough its freezing point; if a
iron-base alloys. Except for cast-iron boilers and some special heating
nucleus or seed is present, crystallization consists of growth of crys-
boilers, all other boilers usually have steel parts that are joined by
tals around a nucleus at the freezing point ofthe metal. Once a nucle-
fusion welding. There is an increased demand for higher service pres-
us is established on a pure liquid metal at or belowthe freezing point,
sures which requires better material and fabrication technology.This
other atoms from the molten liquid start to attach to the nucleus. The
is being achieved by sophisticated alloying, vacuum degassing in
atoms deposit along defined directions ofthe crystal, or space lattices.
steel-making processes, multiple heat treatment, extensive nonde-
Astudy ofspace-lattice or crystal formations that are created when
structive testing, and high quality-control standards, to name a fewof
metals are cooledto freezing or solidification temperatures assists in
the methods being used to obtain better material. Quality control of
the welding procedure used and control ofthe welding operation have
been materially improved by greater emphasis being placed on more
stringent specifications, inspection, and documentation requirements.
Material Structure
If a piece ofmetal is carefully polished, immersed for a short time in
an acid or other appropriate reagent, and then examined under a
microscope, it will be found to be composedofsmall particles or crys-
tals. The metal, instead ofbeing perfectly uniform, is built up ofthese
small units ofmatter.
Materials which appear to be perfectly homogeneous in reality are
composed of an aggregate ofgrains or crystals of distinctly different
materials. Apieceofthe material will therefore have different proper-
ties at different points within the piece. Even pure metals are made
up ofan aggregate ofcrystals having different properties in different
directions.
One convenient method for explaining some ofthe similarities and
differences in the characteristics of metals is to study the arrange-
ment ofatoms in the material.
Space lattice. A crystal of a given metal is composed of atoms
arranged in a definite and regular geometric pattern. This pattern is
known as a space lattice and is determined by x-ray studies. The

194 Chapter Six
determining the effects ofalloying, rate ofcooling,and similar metal-
lurgical considerations. Iron, for example, is transformed to various
crystal types, and the corresponding space-lattice arrangements for
these types are as follows:
Typeofiron
Typeofcrystal structure
Alpha, delta, and ferrite iron
Body-centered cubic (BCC)lattice
Gamma and austenite iron
Face-centered cubic(FCC)lattice
Alpha iron reaches the BCCstructure below 16700F.
Delta and ferrite iron with the BCC structure exist above 25340F.
Gamma and austenite iron with the FCC structure exist between 1670and 25340F.
At room temperature, iron is composedofa body-centered cubiclat-
tice (see Fig. In this form it is known as alpha iron or alpha fer-
6 .1 b ).
rite, and it is soft, ductile, and magnetic. Upon heating above about
1415°F,alpha iron loses its magnetism, but retains its body-centered
crystalline structure. This structure changes to face-centered cubic at
about 1670°F, at which temperature alpha iron is transformed to
gamma iron and remains nonmagnetic. In continuing upward in tem-
perature, another phase change occurs at 2570°F,when delta iron is
formed. The latter is identical in crystal structure (body-centered) to
that ofthe low-temperature alpha iron. It is magnetic and is stable to
the melting point. There are no known phase changes in the liquid
form (above about 2800°F). On cooling very slowly from the liquid
state, the atomic rearrangements described above occur in reverse
order.
Adifference of2 or 3 percent in the carbon content, a difference in
heat treatment, and a difference in the amount of mechanical work-
ing during the shaping process may cause the ultimate tensile
strength to vary from 20,000 to 300,000 psi. The elongation at failure
may be varied from 50 to 0.1 percent, and the elastic strength may be
varied from 10,000to 270,000 psi.
Metallurgists use equilibrium diagrams ofalloys to predict changes
The variations in strength, ductility, and other properties of an
that may occurwith temperature as the alloy material precipitates or
iron-carbon alloy may be explained by referring to a typical equilibri-
hardens. In Fig. 6.2, the freezing ofiron-carbon alloys occurs at tem-
um diagram for a portion ofthe iron-carbon system, as shown in Fig.
peratures as shown by the liquidus line ABCD.Carbon content up to
6.2. The temperature range is illustrated from 0 to 1535°C(27950F),
2.0 percent goes into solid solution in iron. If the carbon content is
the melting point ofpure iron. The range ofcarbon contents is from 0
more than 2.0 percent, the excess liquid forms a eutectic with a com-
to 5 percent, representing the range ofmaterials used. Alloyscontain-
pound ofiron and carbon. Metallurgists can predict from an equilibri-
ing more than 5 percent carbon are too weak and brittle. Wrought
um diagram what the alloy's phase will be at different temperatures
iron contains between 0 and 0.12 percent carbon; steel, between 0.12
and 1.7percent; and cast iron, over 1.7percent. based on the percentage contents ofthe alloy.
In carbon steels, only three phases can be present in the solid state
Figure 6.2 represents phase changes that occur in iron-carbon mix-
under equilibrium conditions:
tures at the indicated temperatures. Up to about 4.3 percent carbon
in the solution causes any carbon addition to lower the melting point
)fthe mixture. Austenite is a phase in steels that consist ofthe gamma form ofiron
with carbon in solid solution. Austenite is nonmagnetic and tends

196 ChapterSix
MaterialStructure,Code Material,and Specifications 197
to work harden when coldworked in those steels that are austenitic martensite, depending on welding conditions. In spot welding, large
at ordinary temperatures.
quantities of martensite are obtained, and a postweld treatment is
Ferrite is pure iron. essential if the carbon content is higher than approximately 0.25 per-
cent. Atransformation diagram will indicate, approximately, the type
Cementite is iron carbide, Fe C formed when iron and carbon com-
3 of microstructure in the zone adjacent to the weld. The type of
bine chemically at about 1274of.
microstructure desired will indicate also the most suitable welding
In welding, both melting and solidification takes place, and metal- process to use.
lurgists study the effect this may have on alloys. Figure 6.2 presents
the conditions that can exist with an iron-carbon alloy without any
other alloying elements. An increase in the rate ofcoolingofthe alloy Controlling the Properties of Cast Iron and
material by immersing it in oil or water, or the addition of another Steel
alloying element such as nickel, silicon, or chromium, will result in a
Blast furnace. The first step in the production ofcast iron and steel
different equilibrium diagram than that shown in Fig. 6.2.
is the extraction of the iron from the ore to make pig iron. This is
The size ofthe crystals and the dispersion ofthe carbon in the iron
accomplished in the blast furnace. (See Fig. 6.3.)
also affect the properties of a carbon steel. For example, small crys-
Cast iron is produced by remelting pig iron and pouring it into
tals and highly dispersed carbon tend to increase the strength and
molds of the desired shape. The purpose of the melting is to reduce
hardness. Grain refinement is the reduction of the crystalline struc-
the amount ofimpurities and to secure a more uniform product than
ture by heat treating or by a combination of heat treating and
would be obtained by casting the pig iron directly as it came from the
mechanical working. Specified grain sizes can range from coarse (1to
blast furnace. There are two types offurnaces in general use for the
5) or fine (5 to 8) in steel specifications. The McQuaid-Ehn test is
remelting ofpig iron. In the production of most of the ordinary gray
used to specify grain sizes for a steel specification under Metallurgi-
cast iron, a cupola is used, while an air furnace, known as a reverber-
cal Structure in Section II,Ferrous Materials.
atory furnace, is more commonly used for the better grades of gray
Transformation temperature. In carbon steels, only three phases ca~ cast iron and the cast iron which is to receive heat treatment.
be present in solid state under equilibrium conditions: austenite, fer-
rite, and cementite. The temperature interval within which austenite Cast-iron types and properties. Compared with steel, cast iron is
decidedly inferior in malleability, strength, toughness, and ductility.
forms on heating, and also the temperature interval within which
The most important types ofcast iron are the white and the gray cast
austenite disappears on cooling,is called the transformation-temper-
Irons.
ature range. The transformations on heating donot occur at the same
temperatures as on cooling, except at almost infinitely slow rates of White cast iron. White cast iron is so known because of the silvery
temperature change. The temperatures oftransformation are depen- luster ofits fracture. In this alloy,the carbon is present in combined
dent on carbon content in accordance with the equilibrium diagrams. form as iron carbide (Fe C),known metallographically as cementite.
3
Effects of reheating. In general, the effects of reheating a metal are Gray cast iron. Gray iron is the most widely used of cast metals. In
the reverse ofthose obtained in slowcooling.For example, a steel con-
this iron, the carbon is in the form ofgraphite flakes that form a mul-
taining 0.20 percent carbon and consisting of pearlite and ferrite is
titude ofnotches and discontinuities in the iron matrix. The appear-
reconverted to austenite as the alpha iron is transformed to gamma
ance of the fracture of this iron is gray because the graphite flakes
iron in the critical range. However,for this steel, the temperatures of
are exposed.The strength ofthe iron increases as the graphite-crystal
transformation are about 30°C or 86°F higher for heating than for
size decreases and the amount ofcementite increases. Gray cast iron
slowcooling.Changes in the carbon content and the presence ofother
is easily machinable because the graphite carbon acts as a lubricant
alloying elements affect the temperature differential.
for the cutting tool and also provides discontinuities which break the
Because they indicate the effects ofdifferent coolingrates, isother- chips as they are cast. Gray iron, having a wide range of tensile
mal and continuous transformation diagrams are sometimes used by
strength, from 20,000-30,000 to 90,000 psi, can be made by alloying
metallurgists in predicting the results of various welding processes.
with nickel, chromium, molybdenum, vanadium, and copper.
In the arc welding of steel, the structure may range from ferrite to Permissible stresses per the ASMECode,Section IV,are as follows:

Physical defects. Some of the most common physical defects which
may be present in cast iron and which will weaken it are blowholes,
cracks, segregation ofthe impurities, and coarse-grain structure.
Sulfur, which combines with the manganese or the iron to form a
sulfide, makes the cast iron brittle (hot-short) at high temperatures.
It also increases shrinkage. Hence, its amount is usually limited to
less than 0.1 percent in specifications forcast iron.
Phosphorus, in amounts of more than 2 percent, makes the iron
brittle and weakens it. However, it also has the effect of increasing
the fluidity and decreasing the shrinkage. Soit is desirable in making
sharp castings forornamental parts where strength is unimportant.
Manufacture of Steel
The production ofsteel from pig iron involves the removal ofas much
ofthe impurities as is practicable, the adjusting ofthe carbon content
to the desired value, and the addition of such alloying as may be
required to alter the properties.
The manufacture ofsteel starts with pigiron. Pig iron is transformed
into steel by the oxidation of the impurities with air, oxygen, or iron
oxide,since the impurities combinemore readily with oxygenthan does
iron. Pig iron may be refined by oxidation alone in the acid process or
by oxidation in conjunction with a strong basic slag in the basic
process. Carbon, silicone,and manganese are removed byboth process-
es, but phosphorus and some of the sulfur in the pig iron can be
removed only in the basic process. Phosphorus stays persistently with
the iron if the slag is strongly acidic or when it is high in silica and
therefore is not removed. The principal methods ofmanufacturing steel
forsubsequent rolling orforging are the basic-oxygenprocess, the basic
open-hearth process, and the basic electric-fumace process. Cast steel
can be made by the above methods and also by the acid electric and
acid open-hearth methods. The fumace charge is steel scrap and pig
iron in both the basic-oxygen and basic open-hearth processes and
selected steel scrap in the electric-fumace process. Prereduced iron pel-
lets may alsobe used in these processes as part ofthe charge.

the desired shape or into ingots weighing from 3 to 10 tons. After
solidification, the ingots are given a preliminary shaping by being
rolled or forged into billets, which may then be reduced to final
dimensions by rolling, forging, drawing, or other operations. Each of
the operations will affect the crystalline structure, thereby changing
the properties of the final product. Figure 6.5 shows typical stress-
strain diagrams for specimens oflow-carbon steel shaped by some of
the more commonmanufacturing methods.
The temperature at which steel is mechanically worked has a pro-
found effect on its properties. Cold work increases the hardness, ten-
sile strength, and yield point, but its indices of ductility-elongation
Electric-furnace process. High-grade alloy steels are usually manu- and reduction ofarea are decreased.
factured in the electric furnace (see Fig. 6.4)because the electric-fur-
Seamless tubes for boilers are made by piercing hot, solid ingot
nace process offersthe followingadvantages overthe other processes:
pieces in special piercing machines especially designed for the pur-
pose. Some colddrawing is performed where tubes require finer finish
1. Desired temperatures can be obtained because of good control of
temperature within closelimits. or close tolerance. Some seamless tubes are now made by the hot
extrusion press method.
2. Oxidizing, reducing, or neutral conditions can be maintained in
Electric-resistance-welded steel tubing is made by forming flat
the furnace. This allows the addition of alloying elements to the
strips into a tubular shape called a skelp and then welding the edges
melt with better quality.
together by an electric-resistance welding machine. Compared with
3. The melt is free ofcontamination from burning fuel. seamless tubes, electric-resistance-welded boiler tubes have a
smoother surface, a more uniform wall thickness, and less eccentrici-
4. Sulfur and solid nonmetallic impurities, as well as occluded gases,
ty onthe outside diameter ofthe tubes.
are significantly eliminated.
Figure 6.6a shows a hot steel plate being formed into a head on a
The control ofquality and composition in the electric furnace is bet- hot spinning machine at a steel company.Heads are used as end clo-
ter than in the open-hearth process, but the cost is somewhat higher. sures forboiler drums, unfired pressure vessels, nuclear reactors, and
Some steel is melted under vacuum. This procedure holds dissolved all types ofpetroleum and chemical process vessels.
gases such as oxygen, nitrogen, and hydrogen to a minimum and sig- Figure 6.6b shows a rolling mill making plate steel.
nificantly reduces the number ofnonmetallic inclusions.
Impurities from steel manufacture. The strength, ductility, and relat-
Shaping of steel. As the steel comes from the basic-oxygen furnace, ed properties ofthe iron-carbon alloys can be affected by the presence
open-hearth furnace, or electric furnace, it may be cast directly into of harmful elements such as sulfur, phosphorus, oxygen, hydrogen,
and nitrogen.

MaterialStructure, CodeMaterial,and Specifications 203
shaping operations. Most specifications for steel limit its amount to
less than 0.05percent.
Phosphorus. Phosphorus makes steel cold-short, or brittle at low
temperatures; so it is undesirable in parts which are subjected to
impact loading when cold. However, it has the beneficial effect of
increasing both fluidity, which tends to make hot rolling easier, and
the sharpness ofcastings. Since cast iron is brittle anyway, phospho-
rus is sometimes added to make the castings clean-cut. Most specifi-
cations for structural steel limit the phosphorus content to less than
0.05 percent.
Oxygen. When iron is in the liquid state, any free oxygen combines
readily with iron to form iron oxide. In the finished steel or iron, the
iron oxide usually appears in the form of tiny inclusions distributed
throughout the metal. These inclusions introduce points ofweakness
and increased brittleness, concentration from voids, and stress, which
are undesirable, for they promote the formation of cracks that may
result in progressive fracture.
Hydrogen. Hydrogen, such as is produced when steel is immersed in
sulfuric acid to remove mill scale before cold drawing, makes steel
brittle. The hydrogen may be removed by heating the steel for a few
hours, or hydrogen will gradually work out of the steel at ordinary
temperatures. When present, hydrogen increases the hardenability of
the steel.
Nitrogen. Nitrogen has a hardening and embrittling effect on steel.
This may be objectionable, or it may be desirable in producing a hard
surface on the steel, under controlled manufacturing conditions. For
example, in the nitriding process, the steel is exposed to ammonia gas
at about 600°C (1l12°F) to produce a hard, wear-resisting surface
without lowering the ductility ofthe center ofthe piece.
Nonmetallic inclusions. Nonmetallic inclusions occur during the plate-
rolling operation in steel making. Quite often, these inclusions cause
laminations, orplanes in the plate where metal separation orvoidsexist.
The quality ofsteel plate can be significantly affectedby nonmetallic
inclusions. The presence ofinclusions, such as sulfides and oxides,pri-
marily affectsthe ductile behavior ofthe steel. The quality ofa particu-
lar grade ofsteel can be improved by eliminating or minimizing inclu-
sions. Nondestructive testing is used extensively for critical-pressure
applications, such as nuclear reactors, in order tofindinclusions.
Sulfur. Sulfur has the same effect on steel as on cast iron, making Alloying elements in steel. The purpose ofadding alloying elements
the metal hot-short, or brittle at high temperatures. As a result, it
to carbon steel is to impart to the finished product desirable physical
may be harmful in steel which is to be used at elevated temperatures
or chemical properties which are not available in carbon-steel parts
or, more particularly, may cause difficulty during hot-rolling or other

204 Chapter Six
MaterialStructure, Code Material, and Specifications 205
fabricated by standard procedures. These properties could involve
desirable electrical, magnetic, or thermal characteristics, as well as Tungsten. Tungsten forms hard stable carbides when it is added to
steel. It raises the critical temperature, thus increasing the strength
engineering considerations such as (1) high tensile strength or hard-
ofthe alloy at high temperatures.
ness without brittleness; (2) resistance to corrosion; (3) high tensile
strength or high creep limit at elevated or subzero temperatures; (4) Vanadium. This element acts as a deoxidizing agent as aluminum
other desirable physical features required to resist special loading. does on molten steel. It forms very hard carbides, thus increasing the
elastic and tensile strength oflow-carbon and medium-carbon steels.
Carbon. Up to 1.2percent carbon in iron increases the strength and
Other elements may be added to improve the rolled strength and
ductility ofsteel. When the carbon content is above2 percent, graphite
toughness ofsteels in the high-strength low-alloycategory.
formation is promoted, which lowers both the strength and the ductili-
ty ofsteel. Carbon content above 5 or 6 percent causes the metal to be Heat treatment of steels. When steel is heated to certain tempera-
brittle with very lowstrength forany load-resistance application. tures and then rapidly or slowly cooled, its physical properties such
as elastic limit, ultimate strength, and hardness can be changed.
Manganese. Bycombining with sulfur, this element prevents the for-
Heat treatments fall into two general categories: those which
mation ofiron sulfide at the grain boundaries. This minimizes surface
increase strength, hardness, and toughness by quenching and tem-
ruptures at steel-rolling temperatures (red shortness) which results
pering and those which decrease hardness and promote uniformity by
in significant improvement in surface quality after rolling.
slow cooling from above the transformation range or by prolonged
Nickel. This element increases toughness or resistance to impact. In heating within or below the transformation range, followed by slow
this respect it is the most effective of all the common alloying ele- cooling.
ments in improving low-temperature toughness. Annealing consists of heating steel to a certain temperature and
cooling it by a relatively slow process. Annealing may be used to
Chromium. This element contributes to corrosion resistance and
remove stresses such as are produced in forgings and castings, to
heat resistance in alloy steels. A strong carbide-former, chromium is
refine the crystalline structure of steel, or to alter the ductility or
frequently used in carburizing grades and in high-carbon-bearing
toughness ofsteel.
steels for superior wear resistance. An 18 percent chromium and 8
Stress-relief annealing involves heating to a temperature approach-
percent nickel (18-8 nickel-chrome) alloy is widely used as a high-
ing the transformation range, holding for a sufficient time to achieve
strength stainless steel in pressure equipment requiring strengths
and corrosion resistance. temperature uniformity throughout the part, and then cooling to
atmospheric temperature. The purpose ofthis treatment is to relieve
Molybdenum. Like nickel, molybdenum does not oxidize in the steel- residual stresses induced by normalizing, machining, straightening,
making process, a feature which facilitates precise control ofharden- or cold deformation ofany kind. Some softening and improvement of
ability. It markedly improves high-temperature tensile and creep ductility may be experienced, depending on the temperature and time
strength and reduces a steel's susceptibility to temper brittleness. involved.
Normalizing involves heating to a uniform temperature about 100
Boron. Since boron does not form a carbide nor strengthen ferrite, a
to 150°F above the transformation range, followedby cooling in still
particular level ofhardenability can be achieved without an adverse
air.
effect on machinability and cold formability that may occur with the
other commonalloying elements. Hardening consists of heating steel to above its transformation
temperature range and coolingit suddenly by quenching in water, oil,
Aluminum. In amounts of0.95 to 1.30 percent, aluminum is used in or someother coolingmedium that absorbs heat rapidly.
nitriding steels because of its strong tendency to form aluminum Quenching is defined as a process ofrapid coolingfrom an elevated
nitride, which contributes to high surface hardness and superior wear temperature, by contact with liquids, gases, or solids. Quenching
resistance.
increases the hardness ofsteel ifits carbon content is 0.20 percent or
higher. It also raises the elastic limit and ultimate strength and
Silicon. Silicon combines with carbon to form hard carbides which,
reduce's the ductility; however, it induces internal stresses, and the
when properly distributed throughout the alloy, have the effect of
metal is apt to become brittle. This may be relieved by annealing or
increasing the elastic strength without loss ofductility.
reheating the metal or material to an appropriate metallurgically

206 ChapterSix
MaterialStructure,Code Material,and Specifications 207
determined temperature for the metal or material involved in the
quenching operation. The hardness number obtained with the Rockwell instrument is
based on the additional depth to which a test point is driven by a
heavy load beyond the depth to which the same penetrator has been
Physical and Mechanical Properties driven by a definite, lighter load.
Amaterial is ductile ifit is capable ofundergoing a large, permanent
Properties of materials for engineering structures are generally
deformation and yet offersgreat resistance to rupture. The measure of
described under the followingheadings:
ductilityis the percentage ofelongationorthe percentage ofreduction of
area during a tensile test carried to rupture, and it is used as a relative
1. Physical: These would describe the material's. composition, struc-
measure. Ductility helps to relieve localized stress concentration
ture, homogeneity, specificweight, thermal conductivity and abili-
through localyielding.It is a necessary characteristic ofa material used
ty to expand and contract, and resistance to corrosion.
totake liveloads,especiallywhere concentrated stresses may occur.
2. Formability: These would relate to the manufacture ofthe mate- Brittleness is a characteristic opposite to ductility and toughness. A
rial, such as fusibility (welding), forgeability, malleability, and
material may be considered brittle if its elongation at rupture
ability to shape the material bybending or machining.
through tension is less than 5percent in a specimen 2in. long.
3. Mechanical: Mechanical properties describe the ability ofa mate- Toughness is a term used to denote the capacity of a material to
rial to resist applied loads and are usually obtained from tests. resist failure under dynamic loading. The modulus of toughness is
defined as the amount ofenergy per unit volume that a material can
The basic mechanical properties are elastic limits, moduli ofelastic- withstand or absorb without fracture occurring. The modulus of
ity, ultimate strengths, endurance limits, and hardness. Secondary toughness is useful as an index for comparing the resistance ofmate-
mechanical characteristics determined from the basic ones or simul- rials to dynamic loads, and it is especially applicable in the design of
taneously with them are resilience, toughness, ductility, and brittle- movingparts ofmachinery.
ness.
Strength depends on the type and nature of loading. The static
ASME Code SA-Number Designations
strength ofa material is expressed by the corresponding elastic limit
stress. The impact strength is measured by the corresponding modu- SA-numbers, such as SA-178,electric-resistance-welded carbon steel
lus of resilience. The endurance strength is expressed by the corre- boiler tubes, are used in the different sections of the ASME Boiler
sponding endurance limit. See later chapters on stress, pressures, Code to show the permissible material specification for the different
and forces. components of a boiler or pressure vessel. The list of permissible
Qualities other than strength are also important. materials is quite extensive and is actually growing as steel mills and
Hardness is a relative characteristic. There are several methods of metallurgists develop new material that finds approval by the Code
measuring it, all ofan arbitrary nature. The Brinell hardness number approval committees. $ection II lists the specific requirements for
(Bhn) is obtained as follows: A hardened steel ball 10 millimeters Section I approved material. This nowincludes allowable stresses per
(mm) in diameter is pressed under a certain load, kilograms (kg), SA listed material per expected temperature of operation. Such a
F
into the smooth surface ofthe material to be tested; the diameter D of stress table is shown in Figs. 9.2 and 9.3 in Chlip. 9 where code
the indentation is measured in millimeters, and the depth is calcu- strength calculations are reviewed.
h
lated from it. The hardness number, Bhn, is then expressed as A few definitions are provided that are appropriate in reviewing
ASMEboiler material requirements.
F
Bhn = -1-01T-h- Cladding is material applied over a steel tube for improved corro-
sion resistance, but does not contribute to the strength ofthe tube
In using the Shore scleroscope, a small cylinder of steel with a to resist internal pressure per Coderules.
hardened point is allowed to fall on the smooth surface ofthe materi-
Firebox quality is steel that is suitable for use in pressure vessels
al, and the height ofthe rebound ofthe cylinder is taken as the mea-
sure ofhardness. that will be exposed to fire or heat and thus able to resist the
resulting thermal and mechanical stresses.

208 ChapterSix MaterialStructure, CodeMaterial,and Specifications 209
Flange quality is steel for use in pressure vessels that are not Skelp is steel or iron plate from which pipe or tubing is made.
exposed to fire or radiant heat. Special manufacturing, testing, and
Solid solution is a condition where one element is dissolved in
marking ofthe steel as flange quality is required.
another element while the dissolving element is in a solidform, and
Heat of steel is steel produced from one charge of the furnace and not in a liquid condition.
consequently practically identical in its properties.
Heat-resisting steels are those steels graded for service at relatively ASME Code material requirements. Certain procedures must be fol-
lowed by a fabricator or repairer in order to make sure only Code-
high temperatures because they retain much oftheir strength and
specified material is used in boiler construction. It also is part ofthe
resist oxidation at those high temperatures.
responsibility ofthe authorized inspector to help implement a quality
Killed steel is steel to which sufficient deoxidizing agents were
control procedure in order to make sure Codematerial is used. These
added in manufacture to prevent gas evolution during solidification
controls may include the following:
and thus reduce the chance forporosity in the steel.
1. The material tobeused fora boiler orpressure vessel must be speci-
Hot-shortness is a metal that is, or becomes, brittle at an elevated
temperature. fied in the section ofthe Code under which the boiler or pressure
vessel is built. For example, if a high-pressure boiler is involved,it
Maraging steels are a group ofhigh-nickel martensitic steels, which
must be listed as a permissible material in Section I (Power
have high strength and ductility.
Boilers), or data must be presented to show that it has the same
Martensite is a distinctive structure with most steels that is devel- chemicaland physical characteristics as a Code-listedmaterial.
oped by coolingas rapidly as possible from the quenching tempera- 2. The fabricator ofthe boiler or pressure vessel generally orders per-
ture. In this form, the steel is at its maximum hardness. missible Code material from the steel mills. The steel mill is
McQuaid-Ehn test is used forrevealing grain size ofsteel by heating responsible for making the necessary tests to the specifications
above the critical range in a carbonaceous medium. This causes the given in Section II ofthe ASMEBoiler and Pressure VesselCode.
grain to be outlined sharply when polished,etched, and viewedunder 3. Section II test requirements that the steel manufacturer may have
amicroscope.Grain sizesrange fromNo.8 (fine)toNo.1 (coarse). to perform include the following:
a. Chemical analysis ofthe steel to determine if it is within Code
Microstructure is the structure of metals revealed by examination
limits forthe specification.
ofpolished and etched samples under a microscope.
Tests to determine if the metallurgical grain structure is within
Neutron embrittlement results from bombarding a steel with neu- b .
Code-specifiedlimits.
trons, such as in a nuclear reactor. In steels, neutron embrittlement
c. Inspection ofplate or tube to note if defects such as blowholes,
causes a rise in the ductile-to-brittle transition temperature.
slag, laminations, and any other imperfections may be present
Pearlite is a relatively hard constituent of steel made up of alter- and whether these are within Code-permissible tolerance.
nate layers offerrite (iron) and cementite (iron carbide). When the d. Tension and bend tests s~ stipulated in the Codeto note ifthese
proportion ofcarbon is about 0.8percent, it is called eutectoid steel. are within Codespecifications.
Precipitation hardening is the process of hardening an alloy by e. Notch toughness tests to check on fatigue-failure strength.
heating it for the purpose of allowing a structural constituent to Mill test report showing that the material complies to Code
f
precipitate out from a solid solution. specifications; this must be certified by a responsible person of
the material testing laboratory ofthe steel manufacturer.
Rimmed steel is a steel that when poured in manufacturing has
enough oxygento evolveappreciable amounts ofgas during solidifi-
Plate steel for any part of a boiler subject to pressure and exposed
cation. The gas evolution results in a finished steel with a very pure
to the fire, or products ofcombustion, must be offirebox quality. Ifnot
surface, but with impurities concentrated in the interior. The pure
exposed to fire or the products of combustion, the plate can be of
surface zoneis referred to as the rim, hence the name.
flange quality. Some firebox-quality steels are specification SA-201
Semikilled steel is a steel having properties intermediate between carbon-silicon steel, specification SA-202 chromium-manganese-sili-
those ofkilled and rimmed steel, and which is characterized by vari- con steel, and specification SA-204 molybdenum steel. Check the
abledegreesofuniformity and compositionwhen manufactured. Code for other firebox-quality steels and refer to the ASME Material

210 ChapterSix
MaterialStructure,CodeMaterial,and Specifications 211
Specification, Section II, for their physical and chemical characteris-
Questions and Answers
tics. Seamless steel drum forgings made in accordance with specifica-
1 Name some typical mechanical properties that describe the ability of a
tions SA-266and SA-336for alloy steel can be used for any part ofa
steel material to resist loads.
boiler forwhich either firebox or flange quality is permitted.
Pipes and tubes may be made ofopen-hearth, electric-furnace, basic- ANSWER: Mechanical properties that are important to describe a steel materi-
oxygen, or acid deoxidized bessemer steel pipe or tubing, according to al are ultimate strength, elastic limit, endurance limit, hardness, and modu-
Code specifications. Some tube material listed in Section I include SA- lus ofelasticity.
178, electric-resistance-welded carbon steel tubes; SA-192,a seamless
carbon steel tube forhigh-pressure service;and SA-210,a seamless car- 2 What are the three most prominent names given to the method used in
measuring the hardness ofsteel material?
bonsteel boiler and superheater tube material. Others include low-alloy
steel tubes in the SA-213series, a chrome-molytube material, and high- ANSWER: Brinell, Rockwell,and the Shore scleroscopeare the most prominent
alloysteel such as the SA-213TP series, a chrome-nickeltube material. methods used in describing the hardness quality ofa steel material.
Stay bolts and stays material permitted are threaded stay bolts, SA-36
and SA-675. Stay bolts, stays, and through rods with ends for weld 3 Howis a space lattice defined?
attachment must be SA-36 or SA-675. Seamless steel tubes used for ANSWER: Aspace lattice is the geometric arrangement ofatoms in the crystal
threaded stays must be SA-192orSA-210. formation of a given metal, such as face-centered cubic lattice or body-cen-
It is important to check the section under which a boiler, pressure tered cubiclattice, describing the arrangement ofatoms in an iron crystal.
vessel, or nuclear component is built and stamped as a codeobject, to
note if the material for a component is permitted by that section of 4 What is the spacelattice ofalpha iron?
the ASME Code.
ANSWER: Alpha iron is composedofbody-centered cubiclattices.
If the pressure does not exceed 250 psi and the temperature does
not exceed 450°F,specification SA-278gray-iron castings may be used 5 What is meant bya eutectic?
forpower boiler parts such as pipe fittings, water columns, and valves
ANSWER: Aeutectic is the alloyofa solution that has the lowest melting point
and their bonnets. Cast iron cannot be used for nozzles or flanges for
in the solution.
any pressure or temperature. But this does not apply to low-pressure
boilers. The same pressure parts as enumerated for cast iron can be
6 What isthe transformation temperature in carbon steels?
made ofmalleable iron SA-395,except that the pressure is limited to
a maximum of350 psi and the temperature to 450°F. ANSWER: This is the temperature within which austenite (nonmagnetic steel)
forms on heating and also the temperature interval within which austenite
The minimum thickness is Xin. for plate subjected to pressure. An
disappears in coolingin an iron-carbon solution. The temperatures oftrans-
exception is for miniature boilers ofseamless construction, where the
formation are dependent on the carbon content, as noted in iron-carbon equi-
minimum plate thickness may be o/r6 in. The minimum thickness of
librium diagrams forthe solution.
tube sheets is % in., except on miniature boilers where it is 9'16 in. The
plate material must be not more than 0.01 in. thinner than that 7 Name sometypical physical defects that may befound in cast iron.
required for the plate by the formula used to calculate its strength,
provided the tolerance in fabrication (or when the plate is ordered) ANSWER: Blowholes, cracks, segregation of impurities, and coarse grain or
lack ofuniform grain structure are the most commondefects.
also has this tolerance ofnot less than 0.01 in.
Code stress tables. Mter the material has been identified as per- 8 What are the twomajorchemicalstepsin the manufacture ofsteelfromore?
mitted by the section ofthe Codeunder which a component is built or
ANSWER: (1) To remove oxygen from the ore in producing pig iron. (2) To
repaired, allowable stresses for different temperatures can be remove excesscarbon from the pigorcast iron to produce steel.
obtained from the stress tables in Section II, Part D. Such a table is
shown in Chapter 9 for solving allowable pressure problems by using 9 Howdoessteel differfrom cast iron?
code equations and allowable stresses for the component under con-
ANSWER: The carbon content is much lower, the tensile strength is much
sideration and forthe expected mean operating temperature.
higher, and the ductility and resistance to shockload are higher.

212 ChapterSix
MaterialStructure,Code Material,and Specifications 213
10 Briefly,howis excess carbon removed from iron to form steel? 19 What are the major differences between cast iron and malleable iron?
ANSWER: By blowing air or oxygen through the molten iron. The oxygen in ANSWER: Malleable iron is more ductile. It will withstand safely a consider-
the air unites with the carbon bycombustion.
ably greater shock load than cast iron. It possesses a higher tensile strength.
11 Howis the highest-quality steel produced? 20 What are ductility and malleability?
ANSWER: By the electric-furnace method, owing somewhat to more accurate ANSWER: These terms are practically synonymous. They describe the ability
control and to a minimum ofoxidizingfactors.
ofa material to withstand a comparative degree ofdeformation without fail-
ure orimpairment ofits strength or other physical properties.
12 Whyis the electric-furnace method not always used?
ANSWER: The expense ofmanufacture bythis method isgreater. 21 What is the commonmeasure ofductility?
ANSWER: The percentage elongation as found in making a test of tensile
13 What are the A8ME Code requirements for chemical properties ofopen- strength.
hearth firebox and flange steel?
22 What is hardness?
ANSWER: For open-hearth firebox steel, the maximum carbon content for
plates not over % in. thick is 0.25 percent, and forplates over % in. thick, 0.30 ANSWER: It is the property of a material to resist surface deformation on
percent; the maximum phosphorus (P) content for steel made by the acid application ofan external force.
method is 0.04 percent, and forsteel made bythe basic method 0.035percent;
the maximum sulfur (8)content is 0.04percent. 23 What is brittleness?
For open-hearth flange steel, the maximum manganese (Mn) content is
0.80 percent; the maximum phosphorus content if the steel is made by the ANSWER: It is the tendency ofa material to fracture on application of shock
load.
acidmethod is 0.05 percent; ifthe steel is made bythe basic method, it is 0.04
percent; and the maximum sulfur content is 0.05percent.
24 Is there any definite relation between hardness and brittleness?
14 What is the minimum yield point required for steel of either flange or ANSWER: Usually not. For example, some of the so-called white metals are
fireboxgrade?
quite brittle but soft.
ANSWER: One-half the tensile strength.
25 Is there any definite relation between hardness and toughness?
15 Howmuch belowspecified thickness may a boiler plate be rolled and still ANSWER: Usually not. Toughness is a physical property enabling a material to
be acceptable?
withstand deformation as wellas abrasion, such as is required forthe teeth of
ANSWER: 0.010in. a power dredge.
16 Where and howshall aboiler plate be stamped? 26 What are fatigue and fatigue failure?
ANSWER: In at least two places not less than 1ft from the edges should be the ANSWER: Fatigue is "tiring" ofthe metal. Itis the breaking through ofthe crys-
manufacturer's name or label, the test number, the type ofsteel, and the low- talline grain orfibrous structure ofamaterial after a number ofstress applica-
est tensile strength ofthe 10,000-lbrange. tions orstress reversals. Fatigue endurance is the ability ofa material towith-
stand agreat number ofstress applications orreversals without failure.
17 What determines the hardness ofsteel?
27 In what direction does the fiber run in plates of a boiler, and does it
ANSWER: The carbon content, the alloy content, and the grain structure often make any difference?
due to heat treatment.
ANSWER: The fiber runs in the direction in which the plate is rolled-usually
18 Howmay grain structure and hardness bechanged? parallel to its longest dimension. In fabrication the fiber runs circumferen-
tially, because the longest dimension ofthe plate is usually required in this
ANSWER: By heat treatment at temperatures above the lower critical point, direction, and to keep the greatest tensile load on the plate in the same direc-
and bymechanical working.
tion as the so-calledfibrous structure.

214 ChapterSix MaterialStructure,Code Material,and Specifications 215
28 Howmuch doesa piece ofboiler plate 12in. by 12in. by 1in. weigh? 37 What is the effect of sulfur and phosphorus when they are melted into
steel?
ANSWER: The average weight of steel boiler plate is 0.28 Ib/in.3; therefore,
12 X 12 X 1X 0.28 = 40.3 lb. ANSWER: Sulfur makes the steel brittle at high temperature, often referred to
as hot-short. Phosphorus makes steel brittle at low temperatures, so it is
29 Howwould youtell wrought iron from steel? undesirable in parts which are subjected to impact loading when cold. This
brittleness when coldis sometimes called cold-short.
ANSWER: Wrought iron is of much greater fibrous structure than steel. If a
spot is polished on the surface of the metal with a file or emery cloth, the
38 In making a shop inspection ofplate material forASME-constructed boil-
fibrous structure usually can be seen. Sparking the metal on an emery wheel
ers, what should be especially checked by a Codeinspector?
will show a reddish spark from wrought iron and an exploding yellowish
spark from steel. ANSWER: The plate should be checked forthe following:
1. Examine mill test reports and note if the plate complies with Code
30 What is a laminated boiler plate? specification forthat material.
ANSWER: One that contains a stratum ofslag, rolled in by accident. 2. Check plate stamping and note if stamping identifies the plate with
the mill test report, including tensile strength, thickness, and grade
31 What harm does alamination do? and quality offinish.
3. Make a visual examination of the plate for defects such as cracks,
ANSWER: It is an insulator that prevents free conduction ofheat. If the plate
laminations, inclusions, pits, and similar questionable conditions.
is in a high-temperature zone, a blister may result because ofoverheating of
the plate onthe fire side ofthe lamination.
39 When may firebox or flange steel be used per the ASME boiler code?
What process ofmanufacture is stipulated?
32 What is notch brittleness?
ANSWER: This is the susceptibility ofa material to brittle fracture at points of ANSWER: Firebox-quality steel must be used when parts of the boiler are
exposed to fire or products ofcombustion. For other service, either firebox- or
stress concentration, such as a sharp corner. When tensile tests are conduct-
flange-quality steel may be used. Steel should be made by an open-hearth or
ed on materials with a notch, the material is considered notch brittle if the
electric-furnace process byeither the acid orbasic method.
strength ofthe notch specimen is less than the specimen without a notch.
40 What is the maximum allowable working pressure and temperature on a
33 Is the actual tensile strength stamped on steel plate or is there a range
water column made ofcast iron and malleable iron?
forstamping per the ASME Code?
ANSWER: For a carbon steel, the actual tensile strength may be anywhere ANSWER: Per the ASME Code, for cast iron, 250-psi pressure and 450°F; for
malleable iron, 350psi and 450°F.
between 55,000 and 65,000 Ib/in.2, but the plate is stamped 55,000 lb, the
minimum ofthe 1O,000-lbrange. If the plate fell slightly below 55,000-lb/in.2
41 Who is responsible for stamping the steel plates used in high-pressure
tensile strength, it would be stamped 45,000.
boilers?
34 What is mill scale, and what harm doesit do? ANSWER: The steel mill in which the plates are made.
ANSWER: It is an iron oxidescale formed onthe surfaces ofa plate when, after
42 Name sometypical types ofcast iron.
rolling at high temperatures, it is exposed to the air. It may be a cause of
plate deterioration in boiler service, orit may promote and localize corrosion. ANSWER: Cast-iron types are white cast iron, gray cast iron, malleable iron,
and ductile cast iron. Cast irons are also classified by their ultimate
35 Where can the exact tensile strength be found? strengths-20,000, 30,000,40,000, etc.
ANSWER: From the mill test report.
43 What process is used in fabricating tubes?
36 What else doesthe mill test report show? ANSWER: Tubes are made by either the seamless method or the butt welding
process.
ANSWER: The thickness; the chemical properties; other required physical
properties, namely, elongation and yield point; the manufacturer's name; and
44 Define brittleness and brittle fracture.
the heat and slab numbers.

216 Chapter Six
Chapter
ANSWER: Brittleness is the sudden fracture ofa material without first under-
7
goingplastic deformation. Brittle fracture is the rapid propagation ofa crack
with little expenditure of energy as the crack progresses to ultimate metal
separation.
45 What is plastic deformation?
ANSWER: When a material is strained (stretched) beyond its elastic limit, per- Fabrication by
manent set, or distortion, occurs in the metal; however, the distortion occurs
in a ductile manner.
W elding and NDT
46 Does Section II, Part D of the ASME Code provide other information
besides allowable stresses ofmaterials?
ANSWER: Section II, Part D lists, besides each material, ultimate and yield
strengths and also lists in Sections I, III, orVIII ifthat particular material is
permitted. It also includes external pressure charts for calculating allowable
pressure onboiler components under external pressure, such as tubes in fire-
tube boilers.
47 What type ofpiping requires a Codestamp and certification, even though There are many source documents that provide details including
it is constructed toASMEB31.1Power Piping Coderules?
welding requirements, for the construction of boilers, pressure ves-
ANSWER: The Preamble to Section I defines this as external piping; it consists sels, and nuclear vessels. Each CodeSection has a chapter on welding
ofpiping from the boiler to any Code-required valve(s). This piping requires requirements. For example, Section I, Power Boilers has Part PW,
Codedata reports to be prepared by a "S,""A,"or "PP" stampholder. The pip- titled "Welded Boilers" that provides some requirements for welding
ing involved is steam piping to the stop valve(s), feedwater piping, blowoff joints and the nondestructive testing that must be applied as quality
and blowdown piping, boiler drains, and miscellaneous external piping such assurance that a sound weld was made for the material under consid-
as surface blowoff, steam and water piping for water columns and gauge
eration. Other documents that pertain to this chapter's material
glasses, and the recirculation line forahigh-temperature water boiler.
include:
48 What design pressure isrequired onthe aboveCodepiping?
Section V,ASME Code, Nondestructive Examination that provides
ANSWER: For steam piping, the pressure setting ofthe safety valve, but not details or requirements forthe different NDT methods.
below 100psi.
Section IX, Welding and Brazing Qualifications for welders, opera-
tors, and welding procedures.
For feedwater and blowoffpiping, the design pressure must be at least 125
percent ofthe maximum allowable working pressure ofthe boiler, or 225 psi ASNT's SNT-TC-IA, Recommended Practice for Qualification and
above the maximum allowable working pressure, whichever is less, but it Certification ofNDT Personnel. This provides details on qualifying
cannot be less than 100psi. to the three levels ofclassification recognized by this guide.
Most other miscellaneous piping must be designed for a pressure at least
equal to the maximum allowable working pressure ofthe boiler, but not less The American Society for Nondestructive Testing, ASNT, has now
than 100psi. published another new document to supplement the guideline ofSNT-
TC-IA by an absolute compliance standard, and not a guide, called
49 May galvanized wrought iron and galvanized steel pipe and fittings be
ANSVASNT CP-189-1991 and titled Standard for Qualification and
used forblowoffpiping onahigh-pressure boiler?
Certification of Nondestructive Testing Personnel. This requires certi-
ANSWER: Galvanized pipe cannot be used for blowoffpiping per ASME B31.1 fication ofNDT personnel to recognized standards.
PowerPiping Coderules.
Threaded and expanded connections. The Code permits threaded
connections to be used forjoining boiler parts, but these are limited to

218 ChapterSeven
Fabrication byWelding and NDT 219
3-in. pipe size, and cannot be used for pressure over 100 psi.
forcement is usually applied when NDT interpretations of the joint
Expanded connections are used on tubes, but for high-pressure boil-
may be difficult.
ers, the expanded connection cannot exceed 6-in. outside diameter.
