Backing rings, if used on a longitudinal joint of a pipe, shell, or
drum, must be removed. Circumferential joint backing rings may not
have to be removed if certain Code sizes are not exceeded, and where
Joining by Welding
radiographic examination ofthe joint is not required.
Welding is the chief method employed in the manufacture of boilers The most common method of welding pressure parts is by fusion
and pressure vessels. Materials used in the construction of power (melting) ofthe metal, the heat being supplied in one ofseveral differ-
boilers that involve pressure parts must be listed in that section as ent ways. In fusion welding, no pressure is applied between the pieces
allowable material and with the specification as listed in Section II of being welded. Arc welding, gas welding, and Thermit welding are
the Code. Carbon or alloy steel having a carbon content ofmore than classified as fusion welding, but arc welding is the most common.
0.35 percent cannot be used in welded construction. Welding requires Arc welding is a localized progressive melting and flowing together
certain procedures, and operators and welders must be qualified in ofadjacent edges ofthe base-metal parts, caused by heat produced by
order to perform Code welding. The National Board also requires the an electric arc between a metal electrode, or rod, and the base metal.
welding to be qualified per Code rules when welded repairs on pres- Both the welding material (welding rod or electrode) and the adjacent
sure parts are performed. Contractors or repairers can obtain an "R" base metal are melted. On cooling they solidify,thus joining the two
stamp from the NB iftheir organizations can demonstrate compliance pieces with continuous material.
with the NB repair requirements. In metal arc welding, welding rods can be of two types: bare elec-
Boiler operating, maintenance, and inspection personnel should trodes and coated electrodes. Plain arc welding is used with bare elec-
have a working knowledge of Code welding, because this knowledge trodes. Shielded arc welding is used with coated electrodes. The rea-
has become a legal requirement in the many jurisdictions that have son is that the flux or coating (Fig. 7.1a) on the electrode protects the
adopted ASME Code requirements, or NB rules for permissible deposited metal from oxidation. Then as the welding rod melts, a
repairs. more reliable weld is obtained than with bare electrodes. Shielded
metal arc welding is abbreviated as SMAW.
Welding methods. Welding is defined as a localized coalescence
Coated electrodes provide shielding gas to protect the weld from
(fusing together) or consolidation of metal where joining is produced
contamination from the atmosphere, such as oxygen, moisture, and
by heating or fusion temperatures, with or without the application of
carbon dioxide. These contaminants can cause weld porosity, crack
pressure, and with or without the use of a filler metal. The filler
metal, when used, must have properties close to the base metal,
including melting point. The weld is that portion which has been
melted together during the welding operation. The weldedjoint is the
union of two or more metals produced by the welding process. Weld
reinforcement is weld metal in excess ofthat needed to fill ajoint, and
forbutt groovewelds, the weld metal deposited beyond the flush base
metal surface is considered reinforcement.
Weldreinforcement is permitted by Section I as it helps in having a
complete joint penetration of the metals being joined. However, the
Code has a limit on reinforcement height, depending on plate thick-
ness. For example, for a 2- to 3-in. plate thickness range, the maxi-
mum reinforcement is about Xin. The Code also requires the weld
surfaces to be free from coarse ripples, grooves, overlaps, abrupt
ridges, and valleys to avoid stress concentration. The surface of the
weld shall also be suitable so that proper interpretation of radio- ,
graphic and other NDT can be made. Grinding offofexcess weld rein-

220 ChapterSeven
FabricationbyWeldingandNDT 221
formation, and weld bead oxidation. Shielding gas is used in gas
welding groove until the weld is completed and solidified. Deposit
tungsten arc welding, gas metal arc welding, and similar welding
rates are high with this type of welding. The weld is considered
processes that employ bare electrodes or filler metal. Purging gas is
coarse-grain-structured and requires further heat treatment in order
used to replace unwanted air and other vapor contaminants from the
to refine the grain structure ofthe weld and the heat-affected zones.
root pass by using a gas that prevents oxidation during welding.
Some other welding processes are electron beam welding, where a
Argon is used for shielding and purging as is helium. Purging is usu-
concentrated beam ofhigh-velocity electrons generates heat offusion
ally recommended when welding stainless steel, nickel alloys, and
on the surface to be joined; plasma arc welding, an inert-gas fusion
most nonferrous metals.
welding process using a constricted arc, similar to the gas tungsten
In submerged arc welding, coalescence (fusing together) is produced
arc process; and laser welding and cutting, which is accomplished by
by heating with an electric arc, or arcs, between a bare metal elec-
the energy of light concentrating a beam through an optical device
trode, or electrodes, and the work. The welding is shielded by flux,
called the optical maser or laser. The radiation source in a laser is
which is a blanket ofgranular, fusible material on the work. Pressure
concentrated with only small beam divergence, which results in high
is not used, and filler metal is obtained from the electrode or some-
power intensities ofup to 109watts per square centimeter (W/cm2).
times from a supplementary welding rod.
The ASME Section I Code permits the following welding processes
In gas tungsten arc welding, coalescence is produced by heating
to be used on power boilers: shielded metal arc, submerged metal arc
with an electric arc between a single tungsten (nonconsumable) elec-
(SAW),gas metal arc (GMAW),gas tungsten arc (GTAW),plasma arc,
trode and the work. Shielding is obtained from a gas or gas mixture
atomic hydrogen metal arc, oxyhydrogen, and oxyacetylene. Pressure
(which may contain an inert gas). Filler metal is usually added sepa-
welding processes allowed are flash, induction, resistance, pressure
rately from the electrode. This process is also called tungsten inert
Thermit, and pressure gas.
gas (TIG)welding. If no filler metal is used, the process is also called
Fillet welds are made with certain tolerances to be followed,and it
autogeneous welds. Tungsten electrodes are classified on the basis of
is necessary to define the terms throat, toe, face, legs, and root. (See
their chemical composition, such as pure tungsten, zirconiated tung-
Fig. 7.2, showing a full fillet weld.) The terms are defined as follows.
sten electrode, thoriated tungsten electrode, and so on. AWS devel-
The throat of a weld is the shortest distance from the root of a fillet
oped a marking and numbering system for the different types, from
weld to the face. The toe ofa weld is the juncture between the face of
EWP to EWG,including colormarkings from green to gray.
the weld and the base metal. The face ofa weld is the exposed surface
Gas welding is a group ofwelding processes in which coalescence is
on the side from which welding was done. The root of a weld is the
produced by heating with a gas flame, or flames, with or without the
deepest beginning of the weld which intersects the base-metal sur-
application ofpressure. Filler metal is added (usually) to the heated
faces. The leg ofa weld is the distance from the root ofthe joint to the
base metals to be welded.
toes ofa fillet weld. Groovewelds are used extensively for butt joints
Oxyacetylene welding is a gas welding process in which coalescence (Fig.
7 .2 a ).
is produced by heating with a gas flame, or flames, of about 60000F
obtained from the combustion ofacetylene with oxygen as filler metal
is added.
Thermit welding is a group of welding processes in which coales-
cence is produced by heating with superheated liquid metal and slag
resulting from a chemical reaction between a metal oxide and alu-
minum. Usually no pressure is applied. Filler metal, when used, is
obtained from the liquid metal. The Thermit process is useful forvery
heavy welds, such as parts with thicknesses of3 in. and over.
In electroslag welding (see Fig. 7.1b), parts are joined in one pass
with the welding groove in a vertical plane. The slag on top conducts
the electric arc that generates the heat required to melt the slag or
flux and the weld filler metal. A water-cooled dam is used to confine
the molten pool of flux, filler metal, and parent metals within the

222 ChapterSeven Fabrication byWelding and NDT 223
Double-butt weld. In double-butt welding, the metal is deposited in ofa weld is the voids or gas pockets left in a weld as a result ofincor-
the welding groove from both sides of the plate, whereas in single- rect welding or welding difficulties. When fusing takes place, the base
butt welding the metal is deposited from only one side. Single-butt metals welded are affected in a zone called the heat-affected zone
welding on longitudinal joints ofdrums is permitted, provided a back- (HAZ).The heat-affected zone is that portion ofthe base metal which
ing strip is used to ensure full penetration welding of the joint. But has not been melted but where the structural properties of the base
single-butt welding can be used only where the inside ofthe weld is metal have been altered by the heat ofwelding (orcutting).
inaccessible for welding. On longitudinal joints, the backing must be Locked-up stresses are those internal stresses remaining in the
removed.
weld metal and adjoining base material when a weld has been made.
After the first side of a double-welded butt joint has been welded, They are caused by the high concentrated heat in the weld compared
the second side should be chipped, ground, or melted out to secure a to the adjoining coolermetal. This sets up a thermal gradient, leading
clean surface of proper shape, to ensure fusion of the weld metal on to nonuniform expansion and contraction, which sets up internal
that side without porosity, slag, or voids. The base metals must be stresses in the weld. Peening and heat treatment will reduce locked-
clean and free from grease, dirt, rust, paint, or other foreign sub- up stresses. This is called stress relieving, or postweld heat treatment.
stances. Sometimes, prior to welding, a linseed oil coating is specified Cracks in welds are illustrated in Fig. 7.4 and are usually caused
onthe base metals. by some form ofexpansion and contraction effect during the welding
process. However,each type ofcrack has specificcauses, even though
Welding problems. There are certain welding problems that good
cracks are divided into two broad categories: (1)hot cracks that occur
welding procedures and welding skill try to avoid. Figure 7.3 lists
prior to solidification ofthe weld and (2) cold cracks that occur after
some common welding defects and the steps to be taken to avoid
solidification is completed. Cracks are not permitted by the Code on
these problems. A common welding problem is slag inclusion. This is
a nonmetallic solid material entrapped in a welded joint or between
weld metal and the base metal. The slag is objectionable because it
prevents metal-joint strength based on metal characteristics. Porosity

224 ChapterSeven
Fabricationby WeldingandNDT 225
welds, because this type of discontinuity has the potential to propa-
postweld heat treatment may improve, make no change, or degrade
gate and cause a severe failure in pressure parts. Cracks are also
fracture toughness.
caused by metallurgical changes in the welding process that make the
Postweld heat treatment or stress relieving requires heating a
welded joint brittle, especially in the heat-affected zone of the weld.
welded joint from 1100to 1200°F after the joint is welded and keep-
The likelihood offorming a brittle structure in the HAZincreases as
ing it at this temperature one hour for each inch of thickness. The
the carbon and alloy content of the base metal is increased, because
entire vessel or only the joint may be stress-relieved. It is common
the higher carbon content will increase the hardness and decrease the
practice to complete all welding and then stress-relieve the entire ves-
ductility of the HAZ region. This type of cracking can be avoided by
sel. Stress relieving affects the metal structure in its crystalline form
using low-hydrogen electrodes, using preheat, and practicing good
and thus reduces the concentration oflocked-up stresses in the weld.
joint cleanliness preparation free of moisture, grease, oil, and any
Mter the required temperature is held for the specified time, cooling
other hydrocarbon compound. In many cases postweld heat treatment
to 600°F must be gradual, after which the metal can be cooledto room
must be used.
temperature. Peening is a mechanical working of metal by means of
Defects in welding usually can be repaired by chipping or grinding
hammer blows so as to reduce the residual stress in a welded joint
out the defective section (voids, heat-affected cracks, lack ofpenetra-
caused by the heat ofwelding.
tion, etc.) to sound metal and then rewelding. Generally, nondestruc-
tive testing must be used to make sure that the defective section has Metallurgical considerations. Metallurgical considerations are many
been completely eliminated; the repair also has to be retested by non- when one contemplates a welding process. The followingmust be con-
destructive testing. Openings or holes are permitted in boiler-welded sidered:
joints. However, the weld must have been stress-relieved and radio-
1. Weldability of the parts to be joined. The Code may have severe
graphed, and the weld at the opening must be examined for cracks on
restrictions.
both sides by the magnetic-particle method.
2. Surface conditions needed and the compatibility of the chemical
Preheating. Preheating is recommended by welding engineers for and mechanical properties of the base metals to the welding
alloy steels in order to reduce the level of thermal difference that process being used. Moisture on the surface offerrous material as
exists between the base metal area near the weld and the weld pool. well as on the electrode can result in porosity and hydrogen under
This will avoid possible cracks in the weld as the colder base metal bead cracking.
resists the contraction of the weld metal as it heats up and cools
3. The matching of filler metals or electrodes to the base metals in
down. The use of preheat also lowers the cooling rates in the weld
order to avoidpossible embrittlement ofthe weld.
metal and in the HAZ,producing a more ductile metallurgical weld-
ing structure, and drives offhydrogen or diffuses it, preventing hydro- 4. Suitability of the welding process for the type, thickness, and
gen cracking. Preheating involves heating the base metals to a tem- alloys ofthe metals to bejoined.
perature ofaround 150 to 400°F,depending on the materials welded, 5. Evaluation of the effects of preheat and postwelding heat treat-
before welding. This reduces the chances oflocked-up stresses when ment. For metals with high hardenability rates, slow cooling will
the weld is made.
prevent heat-affected zone cracking. Face-centered cubic-lattice
material may develop coarse-grain crystal structures when cooled
Postweld heat treatment. This procedure lowers the tensile and
slowly.
yield strength of carbon steel and alloy steel weld metals. The pur-
pose of postweld heat treatment is to relax any residual stresses 6. Fluxes. They float when melted on top of the liquid metals, pro-
caused by welding and temper the metal, which will prevent cracking tecting or shielding the metals from the atmosphere. Chemical
and brittleness. reactions between the metal and the flux are possible at the inter-
In addition to stress relieving, postheat is used in lowalloy steels to face. If the flux is high in silicon dioxide, a chemical reaction is
obtain a homogeneous grain structure in the weld and base metal by possible which may produce higher silicon in the weld metal than
heat treating at a higher temperature than for stress relief, which anticipated.
may be followed by tempering at a lower temperature, that varies
Code welding tests. Section IX of the ASME Boiler and Pressure
with the type of steel. Depending on the base materials involved,
Vessel Code contains details on procedure specifications that must be

226 ChapterSeven
Fabricationby WeldingandNDT 227
prepared by a manufacturer and the tests that must be made by a requires testing ofthe welds to be made by reduced-section test speci-
welder in order to be considered a qualified welder.
mens and guided-bend specimens. The variables requiring a new pro-
It might be appropriate to define the terms reduced-section tension cedure and new test plates are very numerous. Among these are
test, free-bend test, root-bend test, face-bend test, and side-bend test changes in base materials, grouped in ASME Welding Qualifications
since they are used extensively in Code qualifications ofwelding. See (Section IX)into "P" numbers. For example, P-l includes mostly car-
ASME Code,Section IX,for typical weld test specimens. The reduced- bon steels, P-2 used to be wrought iron, but is no longer listed, P-3
section tension test is used for qualifying the procedure that the shop, consists ofchrome-moly steels with chromium content below 0.75 per-
or contractor, is to use in welding. When broken in tension, it must cent, and with a total alloy content not exceeding 2 percent. The P
have an ultimate tensile strength at least that ofthe minimum range numbers range to P-I0, so the base-material variable on procedure
of the plate which is welded (base material), and the elongation of qualification is large.
stretch must be a minimum of20 percent.
The next variable is the electrode and welding rod selection, which
The side-bend test is used for qualifying welders. The specimen is ranges from F-1 to F-7.Any change in electrode or welding rod selec-
subjected to bending against the side of the weld. In the face-bend tion requires a new set oftest plates or procedure qualification. Weld
test (see Fig. 7.5), the specimen is subjected to bending against the metal is classified by weld-metal analysis numbers A-I to A-8. These
surface, or face, of the weld. In the root-bend test, the specimen is are related to equivalent P numbers of the base material. Again,
subjected to bending against the bottom, or root, of the weld. The changes of weld metal from equivalent base-metal classification
free-bend test is a shop- or contractor-qualifying procedure test. The require a new set oftest plates or procedure qualification.
test consists of bending the specimen cold, and the outside fibers of The thickness ofthe plate, or pipe, to be welded is another variable.
the weld must elongate at least 30percent before failure occurs. Classification is from 7i:6 to % in., from % to Y. in., and over Y. in. Each
In order topass eachtest, guided-bendspecimensmust have nocracks classification requires new test plates as shown in the Code. The
or other open defects exceedingX; in., measured in any direction on the ASME Welding Code specifies other variables to consider in requiring
convexsurfaceofthe specimenafter bending, exceptthat cracksoccurring a new procedure qualification test, and these should be consulted for
on the comers ofthe specimen during testing are not consideredunless
specificvariables.
these occur£romslaginclusionsorother weldingtechnique defects. On groove welds, one face-bend test and one root-bend test are
required for welder qualification for each position to be welded. For
fillet welds, a test plate is required according to the Code,but passing
the groove-weld test will also qualify a welder for fillet welding.
Procedure qualification requires two face-bend tests, two root-bend
tests, and two reduced-section tension tests, as illustrated in the
Welding Qualification Codeofthe ASME.
Qualified welder. A qualified welder is one who is capable of per-
forming manual or semiautomatic welding. Awelding operator is one
who operates a machine or automatic welding equipment. Boiler Code
work requires the use ofa qualified welder on most ofthe work where
Codewelding is to be done.
Qualification tests may be given by responsible manufacturers or
contractors. On pressure-vessel work, the welding procedure of the
fabricator or contractor must also be qualified before the welder can
be qualified. Under other codesthis is not necessary. Tobecomequali-
fied, the welder must make specified welds, using the required weld-
ing process, type ofmetal, thickness, electrode type, position (see Fig.
7.6),and joint design. Test specimens must be made to standard sizes
and under the observation ofa qualified person. In most government
specifications, a government inspector must witness the making of

Fabrication by Welding and NDT 229
2. The welder's qualification remains in effect as long as the welder
is employed by the same manufacturer or organization and does
welding on a continuous basis. But if the welder changes employ-
ment, she or he is no longer considered qualified and thus must
take the test again. If the welder has not done any welding for a
period ofover six months in the position, material, etc., for which
she or he is qualified, the welder must be requalified.
3. The manufacturer or contractor is responsible for keeping all
records of procedure and welder's qualification tests. These are
needed as evidence ofthe shop's, or welder's, ability to do accept-
able Codework.ACodeinspector has the right, however, to ask for
retests ifthere is reason to believe the welding is not acceptable by
Coderequirements.
4. The manufacturer or contractor must assign identifying numbers,
letters, or symbols for each qualified welder and welding operator
so that the work of the welder or welding operator can be identi-
fied and traced ifsorequired.
Unqualified welders may be used on Code-constructed boilers to
weld parts only where the strength of the boiler does not depend on
the weld in any way and, in addition, the effectofwelding heat will in
no way affect the boiler components' strength or set up stresses on
adjoining parts to the area being welded.
It is not permissible to weld every type of steel for boiler pressure
parts. It must be material permitted by the Code and also must be
carbon or alloy steel having a carbon content of not more than 0.35
percent. This rule also applies to oxygen cutting or other thermal cut-
ting processes.
welding specimens. Specimens must also be properly identified and
prepared for testing. The common test is the guided-bend test. Welded boiler drums can have a limited distortion. The drum must
However, x-ray examinations, fracture tests, or other tests are also be circular at any section within a limit of 1 percent of the mean
used. Satisfactory completion of test specimens (providing that they diameter. If necessary to meet this requirement, plates may be
meet acceptability standards) will qualify the welder for specifictypes reheated, rerolled, or reformed. Furnaces must be rolled (scotch
of welding. Code certification, in general, is based on the range of marine boilers), with a maximum permissible deviation from the true
thicknesses to be welded, the positions to be used, and the materials circle ofnot more than Y.I in.
to bewelded. Plates ofunequal thickness can be welded provided a tapered tran-
sition section, having a length not less than 3 times the offset
Remember. Welding boiler parts is under close control of the many between the adjacent plate surfaces, is provided at joints between
variables involved in welding, so check the ASME Welding Code.The
plates that differ in thickness by more than one-fourth of the thick-
followingis stressed again:
ness ofthe thinner plate, orby more than Ys in.
There are many Code requirements detailed in Section I as well as
1. The manufacturer or contractor who is to do Codewelding on boil-
requirements in the Heating Boiler Code,Section IV.In addition, gen-
ers and pressure vessels (ornuclear vessels) is responsible for con-
eral welding requirements are covered quite extensively in Section IX
ducting procedure qualification tests and welder's qualification
of the Code, and these should be reviewed for details on require-
tests for work to be done by his orher organization.
ments.

230 ChapterSeven
Fabrication byWelding and NDT 231
Field Welding Inspections
ing area ofany welding site should be checked for combustible con-
The followingare some areas that plant personnel should coverwhen
struction, and fire prevention procedures followed, including fire
monitoring the welding performed in their plant:
watch and extinguishers being located bythe site.
1. Conformity of the welding process being used to specifications or 7. It is essential to have a hot work permit procedure forthe location,
written procedure
involving supervision by both the property's manager and the
2. Extent of cleaning ofjoint prior to welding in order to ensure a welding contractor. The property management know the hazards
goodweld that may exist in their operation from using a potential source of
ignition represented byany welding or cutting operation.
3. Preheat and interpass temperatures maintained and how these
compare with the coderequirements forthe material being welded 8. Confined space entry by OSHAregulations requires purging proce-
dures, and then testing ofthe confined space to make sure there is
4. Joint preparation and conformity to code specifications and print
dimensions at least 19%oxygenpresent in the vessel's confined space. The reg-
ulations also require that all other rules of OSHA for confined
5. Filler metal being used and suitability for the welding procedure space entry are followedsoas not to endanger entering personnel.
and the material being welded per coderequirements
6. Chipping, grinding, or gouging that is being carried out after each
welding pass in order to remove slag and impurities Nondestructive Testing and Examination
7. Bracing ofthe plate during welding in order to control distortion Modern inspection techniques to assure good quality of material, to
detect hidden flaws in fabrication, to recheck welds and repairs, and
8. Postweld heat treatment being conducted and compliance with
to enhance a plant's loss-prevention effort require the use of nonde-
coderequirements fortemperature and time held
structive inspection methods. Nondestructive tests are also used to
9. Qualification ofthe welders doing the job and corresponding docu- predict the future life ofequipment. For example, periodically check-
mentation onfilewith the manufacturer or contractor ing the thickness of a shell in corrosive service will assist in deter-
mining when pressure may have to be reduced as the vessel thins
Safety Rules down;this also determines what the wear rate is per year.
The term nondestructive testing (NDT)is used to describe a method
The AWS has published many guidelines in following good safety of testing or inspecting material for soundness (or lack of defects)
rules in performing fieldwelding.Amongthose cited are: without affecting the material physically or chemically.
Nondestructive testing can involve the following methods: visual
1. Fumes generated by welding require adequate ventilation around
the site. examination, hydrostatic or leak testing, radiography, magnetic parti-
cle,dye penetrant, ultrasonic, and eddy current. Alsobeing developed
2. Radiation in the formof ultraviolet light from arc welding requires are acoustic emission and holographic testing with both requiring
the use offilters to protect the eyes, and proper clothing to protect computer application to track signals and to note changes in the sig-
the skin.
nals from previous readings.
3. Noise because of adjoining work requires using ear protection The purpose of NDT is to detect incipient-type faults such as
plugs or earmuffs. cracks, inclusions, voids, porosity, lack of fusion in welds, lamina-
tions, lack ofpenetrations, undercuts, shrinkage, and similar defects
4. Lifting of heavy parts requires following established safety rules
onproper lifting practices. so that repairs can be made before the defects may cause a serious
failure in service. Mechanical properties of welds are also checked.
5. Electric shock can be avoided by making sure that equipment is
These include bend tests and tensile tests, but these are considered
properlygrounded, and nocontactis made with liveelectricalparts. destructive tests because permanent deformation has taken place.
6. The danger of fire erupting can be avoided by proper purging of Hardness tests are also used to check the metallurgical changes that
any vessel that contained combustible gases or liquids. The adjoin- may have occurred in the heat-affected zone(HAZ)ofa weld, and this
test can be considered nondestructive.

232 ChapterSeven
Abrief review ofsome ofthe NDT methods employed in boiler fab-
rication and repair might be appropriate, but exact requirements are
detailed in the ASME Codes,especially SectionV.
Visual inspections. Visual inspection of welding as a NDT method
starts with checking ifproper Codematerial is being used. This is usu-
ally done by comparing the mill test report with the marking on the
material. Electrode selection and storage should also be checked.
Written welding procedures must be reviewed as well as the record of
the welders whowill perform the work. It is important to review fitup
and alignment of the parts to be welded in order to make sure they
comply to Code specifications. The welds should be checked for evi-
dence oflack ofjoint fusion, undercutting, and similar visual observ-
able defects.An experienced inspector will detect many faults by visu-
al inspection. TheAWSis nowestablishing a testing program to certify
welding inspectors that pass minimum established requirements.
A borescope or fiberscope can be used in hard-to-see vessel areas,
such as in tubing in a heat exchanger. The borescope is a slender,
handheld tube consisting of a series of lenses and internal light
sources, which permit viewing an area ofa vessel that normally can-
not be seen. The advent offiber optics has led to the development of
the fiberscope, which consists of bundles of lights and image-trans-
mitting fibers within a long flexible sheath having an eyepiece lens at
one end. Cameras can be attached to the eyepiece to obtain a perma-
nent record of what is seen. Defects found with such instruments
include corrosion, blockage of fluid and gas passages, dents, bulges,
and similar problems that would be noted ifunaided visual inspection
were possible.
Radiographic examination. Radiographic inspection includes x-ray
and gamma rays obtained from isotopes, such as cobalt 60 and iridi-
um 192 where the resultant radiant energy can be safely controlled.
The radiographic method of testing basically involves passing rays
through materials to be tested. The rays impinge on a film or screen,
and by noting the contrast ofthe film, it is possible for an experienced
radiographer to detect and detail the internal structure ofthe object
under test. The focalspot is a small area in the x-ray tube from which
source and the material as closetogether as possible. It will be found
radiation emanates. In gamma radiography, an isotope like cobalt 60
that the shorter the source-to-film distance, the greater the parallax,
is the radiation source. When radioactive isotopes are used, strength
or halo, effect on the radiographic film. This can blur or dissipate the
in curies is important, as is the physical size ofthe source. The small-
image of any inclusion that might be in the test material and thus
er the radiation source, the closer to the material it can be placed; at
mask a defect. The minimum source-to-film distance, according to
the same time, the smaller the size, the weaker the source in curies
type ofsource, size offocal spot, and the thickness involved, is deter-
and the longer the exposure time needed. See Fig. 7.7.
mined by a standard formula forgeometrical unsharpness:
Intensity ofradiation is inversely proportional to the square ofthe
distance from its source. However, it is not possible to bring the U. Ft
g = -
D

234 ChapterSeven
where Ug = geometric unsharpness
source size, in.
F =
n distance from source to objectbeing radiographed, in.
=
t = thickness ofweld or objectbeing radiographed, in.
Generally, geometric unsharpness shall be no more than 0.020 in.
for material with a thickness under 2 in., no more than 0.030 in. for
material with a thickness from 2 to 4 in., and no more than 0.050 in.
forthickness greater than 4 in.Aqualified radiographer is required to
demonstrate the ability to meet these conditions.
The exposure time for any radiograph must be sufficient to meet
film-density standards, which is a measure ofthe darkening effect on
exposed film. Radiographs that are too light may not reveal defects
such as inclusions, and those that are too dark may make it impossi-
ble to separate the defects from the background. Density require-
ments per Section V of the ASME Code stipulate that "transmitted
film density through the radiographic image ofthe body ofthe appro-
priate penetrameter and the area ofinterest" shall be
1.8for single filmviewing ofx-ray film
2.0for radiographs ofgamma-ray source
2.6for double film exposures
4.0for maximum density permitted for single or composite viewing
On welded areas that are to be radiographed, the surfaces must be
ground so as to eliminate any surface irregularities that might inter-
fere with proper interpretation ofthe film.
In all radiographic work, a health hazard exists for all personnel in
the working area unless safety rules are followed.These include safe-
ty regulations of government bodies as well as those of plant radia-
tion safety officers. Safety regulations generally specify the use of
proper monitoring devices for the detection of radiation; the need to
cordon offworking area and the posting ofwarning signs; the estab-
lishment ofdosage limits and the recording ofthe dosage received by
workers; and the action to be taken when the limits are exceeded or
violated.
Radiographic inspection requires an interpretation ofpictures on a
film. See Fig. 7.8.
Defects such as cracks, slag inclusions, lack of penetration, voids,
and others appear as darkened areas on the film because they have a
lower density than solid metal. Typical faults are noted as follows.
Cracks appear as dark irregular lines. Slag inclusions show up as
small, dark spots with irregular outlines. Gas pockets appear as
small, dark spots with smooth outlines with occasional teardrop fails.

Fabrication byWelding and NDT 237
film. By comparing the holes on a penetrameter to the holes noted on
a weld when the film is developed, an immediate comparison gauge is
included on each film. The Code stipulates tolerances for weld rejects
based on penetrameter data.
Power boilers constructed to Section I rules requires the following
parts ofthe boiler to be radiographed.
Steel castings
1. If a 100percent quality factor is to be used in the allowable stress
per Code tables, all critical areas of the steel casting, such as
gates, risers, and abrupt section changes, with thickness of4J:;in.
orless must be radiographed.
2. Steel castings having a body greater than 4J:;in. in thickness
requires all parts ofthe casting to be radiographically examined.
Welded joints
1. Welded longitudinal joints require full-length radiographic exami-
nation for shells or drums ofpower boilers.
2. Circumferential welded joints of shells or drums require radio-
graphic examination ifthe thickness ofplate exceeds lYsin.
3. For pipes, tubes, and headers, circumferential welded joints
require radiographic examination when
a. If containing steam, over l6-in. nominal pipe size or over l%-in.
thick. For those containing water, over lO-in.nominal pipe size,
or over lYs-in.thick. In both cases, no contact with furnace gas
exists.
b. If in contact with furnace gases, but no furnace radiation, over
6-in. nominal pipe size, or over%-in.thick.
c. If in contact with furnace gases and radiation, over 4-in. nomi-
nal pipe size,or over J:;-in.thick.
If the tubes have at least five or more rows between them and the
furnace, and if tubes are in contact with furnace gases that do not
exceed 850°F,no radiographing ofthe weld is required.
Indications shown on the radiograph that are considered unaccept-
able per Coderules include:
1. Indications of a crack, and zones ofincomplete fusion or penetra-
tion.
2. Other elongated indications which have lengths greater than those
shown in this table:

3. Aligned indications cannot have an aggregate length greater than
the weld thickness in a total length of12times weld thickness.
4. Porosity charts in Section I are used to note if any group ofaligned
indications may not be acceptable.
Section I now requires that personnel performing NDT for a manu-
facturer or contractor must be qualified to SNT-1C-1Arecommended
practice ofthe American SocietyforNondestructive Testing.
The Coderequires steel castings that have weld repairs that exceed
1 in. or 20 percent of the section thickness to have a radiographic
examination to make sure the weld repair is satisfactory. As can be
seen, NDTis applied to repairs and not onlyto new construction.
Magnetic-particle testing. This test is used to detect surface faults
by means of setting up a magnetic field, or magnetic lines of force,
between two electrodes. Powdered magnetic material is sprinkled
over the work to be tested. The magnetic field will affect the magnetic
powder, and these particles will align themselves in a fault, as shown
in Fig. 7.10. But the correct interpretation of the gatherings of the
magnetic powder requires experience and practice. Magnetic-particle
inspection is a practical means for spotting close-lipped discontinu-
ities at or near the surface of a part. Both the wet and dry methods
are presently available.
Discontinuities in a magnetized material give rise to localizedleak-
age fields. And these fields attract finely divided magnetic particles.
and low voltage levels. Most fabricators of heavy industrial equip-
The latter point a finger at the defect and mark its extent on the sur-
ment use such tests to check for cracks onwelds and castings. Heavy,
faceofthe part under inspection.
thick welds can be inspected several times during the building up of
Both direct and alternating currents are used for magnetizing. the weld, after each welding pass ifdesired.
Direct current (dc)is useful in finding subsurface discontinuities and
Dry magnetic powders are used for most portable types of inspec-
is commonly used for inspecting welds and castings. Alternating cur-
tion. Red, gray, or black powders giveneededcontrast with the color
rent (ac) is usually employed when highly finished machined parts
ofthe part being tested. Dry powders permitmaximum sensitivity for
are checked. deep, subsurface cracklike defects.
Generally de magnetization is considered where subsurface and sur-
The wet-method technique uses a paste mixture of magnetic parti-
face cracklike defects must be found. With dc, the magnetic field
cles combined with oil or water. Either the part to be inspected is
extends within the part itself, and magnetic leakage fieldsare produced
dipped into the mixture, or the mixture is flowed over the piece. In
onthe surfacebyinterruption in the magnetic path belowthe surface.
the dry method, which is more sensitive to subsurface defects, mag-
Half-wave de is a practical supply for subsurface defects, especially netic powder is dusted or blown overthepart to beinspected.
where the outer surface is rough as on casting or weldment. Current
For many applications, magnetic particlesare coated with afluores-
is rectified half-wave from a single-phase ac source at high amperage
cent material and used in conjunction with black light. Thus, the

240 ChapterSeven
resultant indication glows and attracts the eye. In effect, this increas-
es the sensitivity ofthe inspection.
The principal limitation of the magnetic-particle method is that it
applies to magnetic materials only and is not suited for very small,
deep-seated defects. The deeper the defect is below the surface, the
larger it must be to show up. Subsurface defects are easier to find
when they have a cracklike shape, such as lack offusion in the weld.
On large, heavy objects, when extremely sensitive inspection is
desired, the operation takes more time. This holds true on medium-
sized critical parts such as aircraft propellers. With magnetic-particle
testing, the surface to be inspected must be available to the operator.
This means shafts or other equipment cannot be inspected without
removing pressed wheels, pulleys, orbearing housings.
The advantages of magnetic-particle testing are many. Magnetic-
particle testing can be used on magnetic-type material, which is very
common in industrial products. It is a positive method of finding all
cracks at the surface. And because cracks at the surface are most seri-
ous and may lead to failure, this is important. The method is flexible
and permits effective use of portable equipment. The cost of both
equipment and worker hours required forthe test compares favorably
with that ofa simple visual-inspection method.
Liquid-penetrant (dye) inspection. This method oftesting is used some-
what as magnetic-particle testing, except that it is used primarily on
Ultrasonic inspections. Ultrasonic testing makes use ofhigh-frequency
nonmagnetic material. But it canbe used onmagnetic material. The dye
sound waves of0.5 to 10.0megahertz (MHz)for inspection ofmaterial
penetrant contains a visible dye, usually red. Indications of defects
for flaws and for measuring plate or wall thickness. The basic princi-
appear as red lines ordots against the white developerbackground. It is
ple used in an ultrasonic system is the transformation of an electric
primarily a surface-defect indicator, and it is applied as follows:A dye
impulse into mechanical vibrations and then the retransformation of
penetrant is applied to the part by dip,brush, or spray and is allowedto
the mechanical vibrations into electric pulses that can be measured or
sit fora specifiedtime.Mter suitable penetration time, the excesspene-
displayed on a screen called a cathode-ray tube (CRT) screen. The
trant is removed fromthe surface,and a developeris applied. The pene-
transfer ofmechanical energy to electric energy is done by means ofa
trant becomesentrapped in a defectand is brought to the surface bythe
transducer. A transducer is a device which transforms energy from
action of a developer.See Fig. 7.11.Cracks are detected by noting the
one form to another. Ultrasonic transducers transform high-frequency
contrast between the whitecolorofthe developerand the red penetrant.
alternating electric energy into high-frequency mechanical energy
Another penetrant method used is the fluorescent penetrant
through magneto restrictive elements up to 100 kilohertz (kHz); and
method, which contains a material that fluoresces brilliantly under
above this range they are usually of the piezoelectric type. In the
black lights. Indications ofdefects appear as fluorescent lines or dots
ultrasonic NDT field, piezoelectric transducers are chiefly used.
against a nonfluorescent background.
Piezoelectric transducers depend on the expansion and contraction of
The advantages ofthe dye-penetrant method are as follows:It pro-
certain crystalline and ceramic materials under the influence of an
vides fast, on-the-spot inspection during overhaul or shutdown peri-
applied fluctuating electric potential. If mechanical pressure is
ods; the initial cost of the test is relatively low.A perfectly white or
applied to certain faces of specific crystals, then an electric potential
blank surface indicates freedom from cracks or other defects that are
is generated across them which is proportional to the applied pres-
open to the surface. The disadvantages are that it is not practical on
sure; conversely, an electric potential of appropriate frequency will
very rough surfaces and colorcontrast is limited on some surfaces.
cause a crystal to vibrate and so generate pressure waves in any
Alsoit detects only defects opento the surface.
medium with which it is in intimate contact. Figure 7.12 shows the

Fabrication byWelding and NDT 243
1. Calibrate the instrument for a time base for longitudinal or trans-
verse waves.
2. Tomeasure certain characteristics ofprobes and the apparatus.
3. To adjust sensitivity and periodically check to make certain it
remains constant throughout a test.
4. Tohave a written procedure so that the settings and calibration
can be duplicated at a later date.
Ultrasonic tests are grouped into three basic categories: pulse-echo
testing, through transmission, and resonance testing. The pulse-echo
method involves transmitting a short burst of high-frequency sound
through the piece being tested and then detecting the echoes that are
received from either a construction detail, such as a shoulder or hole,
or a defect in the material with a separation or void in the material
sufficiently large that sound cannot be transferred across the inter-
face. In operation, a pulse-echo unit will produce, through an elec-
tronic pulser, a short burst of high-frequency electric signal. This is
transmitted to the transducer which is forcedto vibrate, usually at its
resonant frequency. The probe must be coupled to the test piece with
oil, water, or some other liquid or grease. The sound wave train then
travels through the test piece until some form of discontinuity or
boundary is encountered. This interruption in the medium then caus-
es the sound wave to be reflected to the receiver transducer. The
vibrational energy ofthe sound wave sets the transducer in motion to
produce an electric impulse which is fed into an amplifier. The output
of the amplifier is displayed on a cathode-ray tube which shows the
signals on a linear time baseline. If a linear amplifier is used, the
arrangement of a probe in which the crystal or transducers are amplitude of the returned echoes can be used as a measure of the
mounted to generate longitudinal or angle mechanical energy (sound) area producing the reflected signal.
Resonance testing makes use ofa tunable, continuous wave system.
into a pieceto be tested.
The basic component ofa typical pulse-echo type offlaw detector is This method is usually employed for measuring small or thin walls to
a short electric pulse generated and applied to the electrodes of the 2 or 3in. The resonance ofthe crystal is tuned to the pieceunder test.
probe, which converts the pulse from electric to mechanical vibration In practice, a loud pip is heard and can also be seen because the elec-
energy. This ultrasonic pulse travels through the material, and part is tronic circuit is also in resonance electrically. By proper calibration,
reflected to the receiver probe by a reflector which couldbe the end of direct thickness readings can be made.
the material under test or an internal defect in the material. The Crystals are made for longitudinal waves, shear waves, and surface
returning pulse in the receiver generates an electric pulse which is waves. High-frequency sound waves obey the same physical laws as
light waves and can be reflected, refracted, absorbed, and polarized.
amplified and displayed by a cathode-ray tube. See Fig. 14.19.
The CRTis a familiar component ofa television set. It is employed Using an ultrasonic beam to scan materials such as acoustically
in many applications to render visible any wave that can be converted transparent steel is analogous to using a light beam to scan optically
to an electron beam. In order to evaluate the information displayed transparent materials such as glass or water. Since most sonictesting
on the screen ofthe CRT,calibration techniques must be followed so equipment is portable, ultrasonic testing is well suited for field appli-
that defects can be compared or picked up in relation to standard ref- cation. There are many battery-operated instruments on the market
erence blocks.The main purposes ofthese blocks are to: capable ofperforming many qualitative tests.

244 ChapterSeven
Fabrication byWelding and NDT 245
As with all other methods ofnondestructive testing, there are dis-
ble to instrument for sound levels above most spurious noise sources,
tinct advantages and disadvantages associated with ultrasonic tests.
which will be at lower frequencies. For example, ifwe assume a small
The advantages ofultrasonic tests are:
subcritical crack growth exists in a thick steel section, as the crack
propagates forward, the atoms are displaced by a small distance in a
1. Highly sensitive, permitting detection ofminute defects
very short time. This displacement leads to a transient elastic stress
2. Penetrating power,allowing inspection ofthick sections
wave which then travels outward from the crack-tip area. This stress
3. Accuracy in locating and measuring flaw size wave in the material is called the acoustic emission. Verylarge crack
extensions that travel to the surface would be heard. However, by
4. Fast response, permitting rapid inspection
placing transducers onthe surface, crack propagation can be detected
The disadvantages ofultrasonic tests are that the test can be limited as the crack develops and progresses. An acoustic emission monitor-
by unfavorable part geometry, such as size, contour, complexity, and ing system provides a means to continuously scan a loaded structural
relative defect orientation; and material structure, such as grain size, member for changes in acoustic emissions in order to detect any
porosity,inclusion content, or fine dispersed precipitates. developing flaw.When the stress wave reaches a transducer, an elec-
tric signal is generated which can then be processed to provide infor-
Eddy-currenttesting. The underlying principle ofeddy-current testing mation about the acoustic-emission event. By detecting and process-
is the measurement of impedance of electron flow in the part being
ing the information contained in the acoustic-emission stress wave,
tested. Weak electric currents or eddy currents are induced by a probe
the growth of flaws can be tracked and studied in real time as they
containing inducing and sensing coils.Any changes in the geometry of
occur. Present systems include data acquisition for evaluating the
the part such as a pit, crack, or thinning will affect the flow of the
severity of flaws. These data are stored in a computer for present
eddy currents. This change in the flow of the eddy currents will be
analysis and for future reference. Acoustic emission has great poten-
detected by the sensing coiland displayed on a strip chart, a CRTdis-
tial in continuously monitoring critical pressure vessels for flaw for-
play, or both. The accuracy of characterization of the detected flaw
mations such as exist in nuclear power plants, where, because ofradi-
depends on the quality ofthe standard used in calibrating the eddy-
ation hazards, access forinspection may be restrictive. This method is
current instrument. A piece of tubing of material identical to the
still in the developmental stage for such applications.
tubes being inspected should be used for calibration. The standard
should have a range ofdefects similar to those expected to be found in Proof and leak tests. These are also considered NDTs provided the
the tubes being tested. tests are kept within prescribed limits in order to avoid permanent
Eddy-current testing can indicate tubes that are not leaking, but deformation. A hydrostatic test at 150 percent allowable working
which may be deteriorated as a result of thinning, erosion, or rub- pressure is considered nondestructive. During this test visual inspec-
bing. By periodically checking tubes and keeping accurate records, tions are made ofwelds,joints, and connections for leakage, while the
tube replacements can be conveniently scheduled in advance during pressure is watched forany drop that may indicate a hidden leak.
turn-around plant-maintenance periods, and not on a breakdown Other leak tests are bubble emission tests, halogen (Freon) leak
basis during production runs. Eddy-current inspections from the detection and mass spectrometers.
inner diameter of exchanger tubing allows detection of external Nondestructive examination while a piece of equipment is still in
and/or internal pits, thickness reduction, cracks, voids, inclusions, service is a long-term development goal. A recent development is for
dezincification, and carbonization. These conditions can be identified inspecting high-pressure steam pipes using gamma-ray computed
by experienced testers and located along the tube wall. The severity tomography which measures photon transmission. When the photons
of the test defect can be judged from the results by comparing with enter the material, some ofthe energy is converted into light through
the defects in a standard specimen. excitation and ionization or the process of fluorescence. The light
drives the photoelectric effect in a photomultiplier tube (or photo-
Acoustic emission. When a material stretches or "gives," some
voltaic effectin a solid-state device)that produces a measurable elec-
sound is emitted, and by placing sensors on the material it is possible
tric pulse proportional to the energy ofthe incident gamma-ray pho-
to pick up these sounds. It has been found that the acoustic sounds
ton. Adiscriminating circuit detects only those gamma rays that have
emitted by most structural material are above the hearing range of
been transmitted through the object to be scanned, eliminating the
human beings and are generally above 100kHz. This makes it possi-
detection of scattered photons. By the use of computer analysis and

246 ChapterSeven Fabrication byWelding and NDT 247
special analytical cathode tube software, a three-dimensional density how the quality control will be carried out throughout the manufac-
map is used to detect flaws. turer's shop; Code design calculations and drawings; material control
There will be other nondestructive examination methods developed procedures; examination and inspection methods and procedures;
in this rapidly growing field that tries to assist our ability to inspect Code welding procedures to be followed;Code nondestructive exami-
by limited visual methods. nations to be used; heat treatment to be applied; calibration of mea-
surement and test equipment procedures; and records to be made and
Selecting NDT method. The wide choice of NDT requires considering
distributed (data reports) and retained per Coderules.
the strength and weakness of each method, and what may be the
defect that is of concern. Frequently more than one NDT must be
used to find and evaluate discontinuities.
Questions and Answers
NDT examination and inspection require extensive experience in
the method ofNDT to be applied for flaw detection. This specialized Welding
experience is detailed in SNT-TC-IA, "Recommended Practice for
1 Name sometypical dimensional defects that can occurin aweldedjoint.
Nondestructive Testing Personnel Qualification and Certification,"
published by the American Society for Nondestructive Testing ANSWER: Dimensional defects possible in a weldedjoint are:
(ASNT).Three levels or grades ofqualifications are possible in each of 1. Warpage ofplate
the NDT methods previously described. The level 3 person is the most 2. Incorrect joint preparation ormisalignment ofthe joint
qualified, which generally requires not only knowledge of operating 3. Incorrect weld size forthe thickness ofplate tobe welded
an instrument or applying a method but also theoretical knowledge of 4. Incorrect weld profile such as overlap, excess convexity, excess weld
the NDT methods, their advantages and shortcomings, and the inter- reinforcement
pretation oftest results. The ASME Boiler and Pressure VesselCodes 5. Incorrect final dimension
refer to the ASNT as the source for details on qualifying and certify-
ing NDT"examiners." TheASME Codeinspector must still make sure 2 Name some typical structural discontinuities that can be found in a weld-
that the written procedures can detect the discontinuities by the NDT edjoint.
method to be used which are not acceptable in the section ofthe Code
ANSWER: Structural discontinuities that may be found in welded joints are:
to which a boiler or pressure vessel is being built. For example, there
(1) porosity; (2) slag inclusion; (3) tungsten inclusion; (4) incomplete fusion;
are radiographic standards in Section I that may differ somewhat (5)undercut; (6)cracks; and (7)surface irregularities.
from those involving a nuclear pressure vessel. The "authorized"
inspector making the Codeinspections will review the NDT results in 3 What is electric arc welding? What are the base orparent metals?
(a) (b)
order to make sure discontinuities found by NDT are within Code-
permissible limits. Close coordination is thus essential between the ANSWER: (a) Welding two pieces of steel together, with the fusion brought
about by heating the metal by the electric arc. The metals which are to be
(b)
NDT examiner and the authorized inspector.
welded.
4 What should bethe condition ofthe base metals at the time ofwelding?
Quality Control System
ANSWER: Metals should be clean and free from grease, dirt, dust, paint, or
ASME stamp holders, such as the "s" for power boilers, must have a
other foreign substances except for a thin coating of linseed oil if this has
quality control system that demonstrates that all Code requirements
been specified.
on design, materials, fabrication, NDT examination, and inspection
requirements will be satisfied. The quality control system per item 5 What precautions must be taken by the welder while welding or the
must be in writing, usually in a manual form, but is restricted for inspector ofwelding while watching the welding process?
review by outside people only to the Authorized Inspector or ASME
ANSWER: The face and neck ofthe welder or inspector should be covered by a
designee who reviews the stamp holders procedure for meriting the
helmet. The glass in the helmet should be darkened to protect the eyes. The
ASME stamp. Paragraph A-300details the requirements ofthe quali- welder should also wear glovesto protect the hands.
ty control in Section 1. Included in the outline are: authority and
responsibility for the quality control; organizational chart showing 6 Which is better, the long or short arc?

248 ChapterSeven FabricationbyWeldingandNDT 249
ANSWER: The short arc because it makes a purer weld, gives better fusion and Howmany sets oftest plates are required in a test ofwelders?
(b)
penetration, and causes less puttering ofthe molten metal.
Howoften should welders be required to take the qualification test?
(c)
7 How should a condemned weld be removed in order to permit the joint to
ANSWER:
be rewelded?
The specimen shall be bent cold under free-bending conditions until
(a)
ANSWER: The weld metal should be chipped or ground out to good metal the least elongation measured within or across approximately the
before the weld isredone. entire weld on the outside fibers ofthe bend-test specimen is 30 per-
cent or 700,000 divided by U plus 20 percent, whichever is less. Here
8 What is meant by the terms forehand and backhand as applied to oxy- U represents the minimum ultimate specified tensile strength ofthe
acetylene welding? material to be welded, in pounds per square inch, from Code stress
tables.
ANSWER: In forehand welding, the welding flames are pointed in the direction
in which the weld is progressing or is being made. In backhand welding, the (b) Two sets, one face-bend and one root-bend test per the thickness of
welding flame is pointed in the direction opposite to that in which the weld is the material, position, and welding process tobe used. See Section IX
being made. ofthe ASME Code.
When a welder has not used the specific welding process such as
(c)
9 What ismeant bydouble-butt welding and single-butt welding? metal arc, submerged arc, etc. to weld ferrous on nonferrous materi-
als for a period ofsixmonths or more, or when there is a specificrea-
ANSWER: In double-butt welding, the metal is deposited in the welding groove
son to question the welder's ability to make welds that meet specifi-
from both sides of the plate, whereas in single-butt welding the metal is
cations.
deposited from only one side with the plates to be welded butted together
instead ofbeing lapped one over the other.
15 What welds under Section I rules require radiographic examination?
10 Mter the first side of double-welded butt joint has been welded, what ANSWER: Onpower boilers, the following:
should be done to the joint before the second side is welded?
1. For steel castings, if 100percent quality factor is to be applied, all crit-
ANSWER: The second side should bechipped, ground, or melted out to secure a ical abrupt sections under 412 in. thick. For steel castings over 412 in.
clean surface ofproper shape to ensure fusion ofthe weld metal on that side. thick, all parts ofthe casting.
2. For welded longitudinal joints of shells or drums, the entire length of
11 What is meant byreinforcement ofa weld? the weld.
3. For circumferential welded joints of shells or drums, for plate thick-
ANSWER: The amount ofweld above the surface ofplate on the face side. This ness over 1%in.
ensures full penetration forfull thickness ofplates to bejoined.
4. For circumferential welds on pipes, tube or headers,
a. If containing steam, and not in contact with furnace gases, over 16
12 Why is it common practice to use heavily coated electrodes in metallic in. nominal pipe size, or over 1%in. thick. Ifcontaining water, 10-in.
arc welding?
nominal pipe size, or over 1%in. thick.
ANSWER: The coating shields the arc from the atmosphere and produces a b. Ifin contact with furnace gases, but no furnace radiation, over 6-in.
slag covering on the weld, both of which give the weld metal good tensile nominal pipe size, or over % in. thick.
strength and ductility. c. If in contact with furnace gases and radiation, over 4-in. nominal
pipe size and over 12 in. thick.
13 Is single-butt welding permitted in the fabrication offusion-welded boil- d . 'lUbes five rows or more back from the furnace are excluded as are
er drums? tubes not in the gas path offurnace gases that donot exceed 850°F.
ANSWER: No, unless a backing strip is used. If a backing strip is used to 16 What are locked-up stresses in welding? What causes them?
ensure complete penetration ofthe weld metal, the weld may be made from
one side only. ANSWER: Locked-up stresses are those internal stresses remaining in the
weld metal and adjoining base material when a weld has been made. They
14 what is the least elongation acceptable in applying a free-bend test? are caused because the weld metal and the base material are, ofnecessity, at
(a)

250 ChapterSeven
Fabrication byWeldIng and NDT 251
considerably different temperatures when a weld is made and therefore do
20 What is a backing strip as used in metallic welding? When a joint is
not expand and contract uniformly, thus setting up internal stresses from
HAZeffects. welded from one side only, can it be considered the equivalent to a double-
welded butt joint?
17 What is meant by stress relieving and howisit accomplished? ANSWER: It is a strip of metal usually of the same material as that being
ANSWER: Stress relieving or postweld heat treatment is the uniform heating welded, from 1-to 3-in. wide and Ys- to X-in.thick, placed on the underside of
the joint to be welded, to enable the welder to obtain penetration ofthe weld
ofa structure or parts thereof (weldedjoint) to a temperature just below the
throughout the entire thickness of the plate or pipe and avoid the dripping
critical metal range. The purpose of stress relieving is to relieve the major
through ofmolten metal. Welding from one side only can be considered a dou-
residual stress that may exist in a welded joint from the heat effects caused
bythe welding process. ble-butt joint when complete penetration and reinforcement onboth sides are
achieved, as bythe use ofabacking strip orchillring.
The Code specifies preheating temperatures for the different types of P-
number metals that may be welded. Generally, the preheat temperature is
21 What is the maximum permissible offset ofthe abutting edges ofwelded
below 450°F.Postweld heat-treatment temperatures to be applied to the dif-
joints at anyone point in longitudinal joints and in girth joints?
ferent types ofmetals are also specified in the Code by P-number groupings.
For plain carbon steels, this is generally llOO°Fto be held one hour per inch
ANSWER:
ofplate thickness.
Maximum offset permitted
18 What is an "approved" or"qualified" process ofwelding? Thickness ofplate, T Longitudinal Circumferential
ANSWER: One that has been written out in detail and followedin the making To)I,in. inclusive XT XT
of test plates as required by the ASME Code, such test plates having been Over )I,to Xin. inclusive Yain. XT
subjected to the tests specified in the Code and found to meet the require- Over Xto 1)1,in. inclusive Yain. 'K6in.
ments ofthe Codefor the class ofwork to be done. This includes considering Over 1)1,to 2in. inclusive Yain. YaT
material (P numbers), thickness, welding process, electrodes, welding posi- Over 2in. Lesser ofY,6T or%in. Lesser ofYaT orXin.
tion, and heat treatment to be applied.
22 What preparations are made beforejoining together by a butt weld a Ys-
in. head flange with a Ys-in.shell plate? Why are those preparations neces-
19 What is meant by the terms lack of fusion, lack of penetration, and slag
inclusions? How are they caused and how should such conditions be reme- sary?
died?
ANSWER: A 3-to-1 taper is required in the thicker plate for the purpose of
ANSWER: Lack offusion is the lack offusion or melting together ofthe base avoiding stress concentration at the transition section between the plates of
metals or weld metal being deposited. It is caused by improper welding tech- unequal thickness.
niques, among which could be the heat applied being too low because oflow
23 Aboiler drum 5-in. thick has a fusion-welding longitudinal joint. What is
amperage, too fast welding and travel, improper surface preparation, and
the minimum temperature under which it must be stress-relieved and for
similar causes. When lack offusion is discovered or noted, it is necessary to
grind or chip out to sound weld metal and reapply weld metal to get fusion of howlong a period?
the base metal.
ANSWER: At least llOO°Ffora period offivehours ifwe assume a lowP num-
Lack of penetration means that the welding or fusion of plates was not ber forthe material.
made for the entire thickness of the plate, leaving parts of the plates not
joined. It is caused by improper joint preparation or fit-up, poorwelding tech- 24 Has an authorized inspector any right to disagree with the manufactur-
niques, or improper surface preparation. It is corrected by chipping and er's records and call for a requalification ofa welder or to have physical tests
grinding back to sound metal and filling up the area with a goodpenetrating made?
weld per Coderequirements.
Slag inclusions mean there is foreign matter in the weld, which can weaken ANSWER: Ifthe inspectorhas anydoubtsregarding the abilityofawelderorofthe
the joint. This is generally caused by poor joint penetration or cleaning. To process,he orshecanrequire arequalificationtest ofthe processorofthe welder.
correct, the affected area is ground or chipped out and rewelded per Code
requirements. 25 In what position must the test plates be when a welder makes test welds
forthe purposes ofqualifications?

Fabrication byWelding and NDT 253
252 ChapterSeven
Howlong does a qualified welder's approval test remain in effect?
ANSWER: In whatever position the welder will encounter in actual work. Ifthe (b)
welder makes the test plate in a flat position, she or he is not permitted to do Who keeps the qualification records of procedures and welder's
(c)
work in other than that position, such as "vertical" or "overhead" welding. approval and acceptance?
26 Is it permissible to locate a hole in a welded joint? Is it permissible
(a) (b) ANSWER:
to roll and expand tubes into holes located in a welded joint?
The manufacturer is responsible for the tests, subject to an inspec-
(a)
ANSWER: (a) Yes, provided that magnetic-particle examination indicates the tor's approval.
weld is sound after the hole is made. (b) Yes,as in part a. (b) Indefinitely if regularly employed and employed in the same type of
welding, thickness, and material.
27 When an unqualified welder is available for making a fusion-weld boiler
The manufacturer.
repair, what two principles would determine the type of repair that may be (c)
made?
32 What is meant by preheating and stress relieving?
ANSWER: (1)The strength ofthe boiler must not be dependent on the weld. (2) ANSWER: Preheating is the application of heat to the base metals prior to a
The effect ofwelding heat and welding stresses must not be detrimental.
welding or cutting operation. Stress relieving or postweld heat treatment is
the uniform heating ofa structure or parts thereof (welded joint) to a temper-
28 What is the maximum permitted length ofa course in a horizontal boiler
ature just below the critical metal range. The purpose ofstress relieving is to
ofeither riveted or welded construction?
relieve the major residual stress that may exist in a welded joint from the
ANSWER: 12ft. heat effects caused by the welding process.
29 May the longitudinal riveted seams of older power boilers be seal- 33 What temperature should be used if it is found necessary to preheat and
(a)
welded? stress-relieve the welding oflow-carbon steel?
May circumferential seams be seal-welded?
(b) ANSWER: The Code specifies preheating temperatures for the different types
When repairs are made to the caulking edges of girth seams by
(c) ofP-number metals that may be welded. Generally, the preheat temperature
fusion welding, what precautions should be taken regarding the riv-
is below 450°F. Postweld heat-treatment temperatures to be applied to the
ets?
different types of metals are also specified in the Code by P-number group-
ings. For plain carbon steels, this is generally llOO°F to be held one hour per
ANSWER: (a) No. (b) Yes. (c) The rivets should be removed and the holes inch ofthickness ofplate.
reamed after welding, and new rivets should be driven. This is to prevent the
rivets being distorted from the heat ofwelding and possibly cracking. Consult
34 What is meant by a nondestructive test ofa welded joint? Give some
with jurisdictional inspector for approval. (a)
typical examples.
30 Describe briefly the necessary hydrostatic and other physical tests to be (b) What would cause you to reject a welder's test piece?
applied to a welded boiler drum or vessel before it can be accepted.
ANSWER:
ANSWER: Weldedjoints on boiler drums must be radiographed in sections ofthe
A test which does not destroy the boiler component, such as radio-
drum specified by the Code as well as stress-relieved. A hydrostatic test is (a)
graph, hydrostatic, ultrasonic, dye-penetrant, and magnetic-particle
required after the boiler has been completed with water at a temperature not
less than 70°F.The pressure shall be applied gradually up to 1~times the maxi- tests.
mum allowable pressure to be stamped on the boiler. Control ofthe pressure Porosity, lack of penetration, slag inclusions, and cracks on the sur-
(b)
must be such that the test pressure is never exceeded by more than 6 percent. face ofthe weld, or any other such defects not meeting Code require-
The boiler is carefully examined forleakage when the pressure is dropped back ments.
to the maximum allowable pressure tobestamped onthe boiler.
35 State the essential requirements that must be met to permit the welding
31 Who is responsible for conducting tests ofwelding procedures and for ofpipe or tube connections which do not require radiographic examination or
(a)
qualifying welders? the hammer test.

254 ChapterSeven Fabrication byWelding and NDT 255
ANSWER: If the procedure and welder have been qualified per Code require- ANSWER:
ments, circumferential welded joints on pipes or tubes do not require radio- The voltage or energy level ofthe source ofradiation that the radiog-
(a)
graphic examination provided: raphy willbe subjected to and the type offilm used.
1. Ifcontaining steam, not over 16-in.nominal pipe size, and not over 1% Fluorescent and lead foil.
(b)
in. thick. If containing water, not over 10 in. nominal pipe size, and
not over 1%in. thick. In both cases, not in contact with furnace gases. 41 (a) Name two radiation sources permitted for radiographic examination
in the Power Boiler Code.
2. Ifin contact with furnace gases, but not radiation, not over 6-in. nom-
What class of film shall be used for radiographic examination of
inal pipe size, or over % in. thick. Ifin contact with furnace gases and (b)
radiation, not over4in. nominal pipe size,orover Y,in. thick. power boilers?
3. If the tubes have five or more rows between them and the furnace,
ANSWER:
and if the tubes are in contact with furnace gases that do not exceed
X-rays and radioactive isotopes.
850°F,noradiographic examination is required ofthe welds. (a)
Type 4 film may be permitted for power boilers as well as type 2, as
(b)
stipulated in Section V.
Nondestructive testing
42 What must appear on a radiographic image in order to prove the tech~
36 Define the half-life ofan isotope.
nique and sensitivity ofthe radiographic examination?
ANSWER: The term half-life refers to the decrease in strength ofradiation of
an isotope; the half-life is the number of years it takes for the isotope to ANSWER: The radiographic image must display the penetrameter and the
specified hole in the penetrameter in order to prove that the technique used
decrease one-half its present strength (time ofreference).
was ofthe proper sensitivity. In addition, the radiographs should display the
radiograph identifying number and letters so the area radiographed can be
37 If an isotope has a strength of 80 curies (Ci) now with a half-life of 10
traced.
years (yr),what willits strength bein 30yr?
ANSWER: At the end ofthe first 10yr,the strength willbe 40 Ci.At the end of 43 (a) What is the purpose ofa penetrameter? What is penetrameter sensi-
20yr,the strength willbe 20Ci.Atthe end of30yr,the strength willbe 10Ci. tivity?
From what type of material should penetrameters be fabricated
(b)
38 Name two survey meters that are used to check on the radiation dosage when they are to be used to radiograph welds?
to which an individual may be exposed.
ANSWER: Pocket dosimeters and film badges are used to check onthe cumula- ANSWER:
tive dosage ofan individual. A penetrameter is used to obtain evidence on a radiograph that the
(a)
technique used in exposing a joint to radiography will show certain
39 Howis the energy levelofan x-ray machine rated? minimum defects considered acceptable, but will show defects con-
(a)
sidered unacceptable by Code requirements. Penetrameter sensitivi-
What penetrates material better, short orlong radiation waves?
(b) ty refers to the image quality and smallest hole that can be "sensed"
Doeshigh orlowvoltage produce short waves?
(c) or seen; therefore, it is a measure ofthe lowest orminimum disconti-
nuity that may be measured or observed by radiography on a partic-
ANSWER: (a) The energy levelofan x-ray machine is rated bythe peak voltage ular thickness ofmetal.
at which it can drive electrons into the tube target, and it is expressed as fol-
Penetrameters should be fabricated ofmaterial radiographically sim-
lows:kVP = peak kilovolts (1000V)and MV= megavolt (1million V) and (b)
(b)
Short waves have greater penetrating power, and high voltages of the ilar to the objectbeing inspected.
(c)
radiation source produce shorter wavelengths; therefore high voltage has
44 Why are nonconsumable backing ring joints on the water side ofwelds
greater penetrating power.
not recommended?
40 (a) Name twofactors that control contrast in radiography. ANSWER: The crevice formed by the boiler component and the backing ring
Name the twoprincipal types ofscreens used in radiography. can cause corrosion to develop at the crevice, which can lead to premature
(b)

256 ChapterSeven
FabricationbyWeldingandNDT 257
boiler part failure. This is especially applicable to backing rings used on the
inside diameter oftubes. ANSWER: Aset ofradiographs taken for each power boiler must be kept in file
bythe manufacturer forat least 5yr.
45 Where are penetrameters normally placed in relation to the weld and
(a) 50 To what type of material may magnetic-particle examinations be
the source ofradiation? (a)
applied?
Ifthe penetrameter is placed on the film side ofthe joint, how is this
(b) identified? (b) In prod magnetic-particle testing, what is the maximum prod spac-
ing permitted?
ANSWER: (c) In magnetic-particle testing, what direction is the magnetic field in
relation to current flow?
Penetrameters are normally placed adjacent to the weld seam and on
(a)
the source side ofthe seam to beradiographed.
ANSWER:
A lead letter "F" at least as high as the identification number must
(b) Only to ferromagnetic materials.
be placed adjacent to the penetrameter for those cases where the (a)
Amaximum of8in.
penetrameter isplaced onthe film side, and not onthe source side. (b)
Atright angles, orperpendicular, to current flow.
(c)
46 Howlarge must the diameter ofthe hole be in a penetrameter in relation
to penetrameter thickness t? 51 When are the best results obtained in magnetic-particle inspection-
(a)
when the magnetic field is parallel to a discontinuity or when the
ANSWER: 2t or twice the thickness ofthe penetrameter, except forpenetrame- magnetic fieldis at right angles to the discontinuity?
ters under O.OlO-in.thickness, where the hole diameter must be a minimum
of0.020 in. (b) Differentiate or describe the difference between the continuous
method and residual method as used in magnetic-particle inspection.
47 Whyis it necessary to remove weldripples when a weldis to beradio-
(a) graphed? ANSWER:
(b) List some typical blemishes that must be avoided on radiographic (a) The best results are obtained when the magnetic field is at right
film. angles to the discontinuity or when the magnetizing current is flow-
ing parallel tothe discontinuity.
ANSWER: In the continuous method, the dry powder is applied to the surface of
(b)
the work under test while the magnetizing current is flowing. In the
It is necessary to remove irregularities on weld surfaces sothat any
(a) residual method, the dry powder is applied to the surface ofthe work
radiographic image taken of the weld does not mask or hide, or in
after the magnetizing current has been switched off. This method
other ways make it difficult to identify, any unacceptable weld dis-
requires the work to be one that retains the magnetism, whereas the
continuity that may appear onthe radiographic image.
continuous method can be used on material which has lowmagnetic
Radiographs must be free from the following blemishes so that dis-
(b) retentivity.
continuities can be properly identified: fogging; streaks, water
marks, stains; scratches, finger marks, crimps, dirt, smudges, tears;
52 How many magnetic-particle examinations are required ofan area-to be
loss ofdetail onthe image.
examined in a part under test?
48 What two imperfections in a weld are considered unacceptable by the ANSWER: At least two separate examinations shall be carried out on each
Power Boiler Codeand which appear ona radiographic film? area. The second test should produce lines of magnetic flux approximately
perpendicular to the first test. This is necessary in order to pick up disconti-
ANSWER: Any type ofcrack or zone ofincomplete fusion or penetration is con- nuities which might be parallel to the magnetic field and thus not becomevis-
sidered unacceptable.
ible ifonlyonetest were performed.
49 How long must a manufacturer retain in file radiographs taken on a
53 Name the three types ofpenetrant recognized by the Codein making liq-
power boiler?
uid-penetrant examinations.

258 ChapterSeven
Fabrication byWelding and NDT 259
ANSWER; Water-washable, postemulsifying, and solvent-removable.
58 Describe how the following surfaces shall be prepared for ultrasonic
examination: contact surfaces, welded surfaces, base material.
54 How does liquid penetrant work so that it can be used for examination (a) (b) (c)
fordiscontinuities?
ANSWER:
ANSWER; Liquid-penetrant examination is used to detect discontinuities The finished contact surfaces shall be free from weld spatter and any
(a)
which are open to the surface ofnonporous material. Aliquid called a pene- roughness that would interfere with free movement of the search
trant is first applied to the surface to be examined. The penetrant is allowed unit or impair the transmission ofultrasonic vibrations.
to stand forawhile onthe part sothat it can enter any discontinuity. The part
The finished weld surfaces, where accessible, shall be of adequate
is then wiped free ofsurface penetrant. Adrier is then applied to the surface. (b)
smoothness to prevent interference with the interpretation of the
Finally, a developer is sprinkled over the part. Any penetrant trapped in a
examination. The weld surface shall merge smoothly into the sur-
discontinuity belowthe surface will nowwet the developer soit sticks out and
faces ofthe adjacent base material.
thus exposes the discontinuity that needs to be evaluated for acceptance of
the part orrejection unless it is repaired. (c) After the weld is completed but before the angle-beam examination,
the area ofthe base material through which the sound will travel in
angle-beam examination shall be completely scanned with a straight
55 What istypeAand type Bliquid-penetrant inspection?
beam search unit to detect reflectors which might affect the interpre-
ANSWER; TypeA uses fluorescent penetrants while type B uses a visible-to- tation of angle-beam results. Consideration must be given to these
the-eye dyepenetrant.
reflectors during interpretation of weld examination results, but
their detection is not a basis forrejection ofthe base material.
56 Name the two types of ultrasonic principles used in nondestructively
testing material to beused forpressure-vessel parts. 59 (a) Name three types ofwaves used in ultrasonic inspections.
What doesthe term CRTmean as applied to ultrasonic testing?
(b)
ANSWER; The first type ofultrasonic principle used in nondestructive testing What does a piezoelectric element doas applied to ultrasonic testing?
is pulse echo. In this system, sound pulses are sent through a material, and (c)
any reflecting surfaces echoesthis sound. The signals are displayed on a CRT ANSWER:
screen, and with proper adjustment, the echoprinciple is used to detect flaws
Straight-through waves, angle-beam waves, and surface waves.
at the interface ofmaterials which produce echoes. (a)
Cathode-ray tube. This is the tube on which the ultrasonic signals
The second ultrasonic principle used in ultrasonic testings is the resonance (b)
appear. Ifit is adjusted properly, they will show "beeps"where sound
principle. In this system, the frequency ofsound from an instrument is varied
enters and where it bounces offeither a fault or an opposite surface.
until it matches the material under test or is in resonance with it. By elec-
tronic and electric circuit principles, the resonant frequency can be converted The piezoelectric element is a carefully manufactured crystal which
(c)
to thickness measurements ofthe material under test. This is the chief appli- has the property ofconverting electric signals into mechanical vibra-
cation forresonant ultrasonic-sound instruments. tions or sound signals. The crystals also have reverse capability,
namely, ofconverting vibrations or sound signals into electric signals.
57 What method ofultrasonic examination ofwelds is permitted by the
(a) Code? 60 (a) What nominal frequency should be used to calibrate bythe ultrasonic
angle-beam method?
When is it permissible to use ultrasonic examination on welded
(b) joints forpower boilers? (b) What is consideredthe primary referenceresponse ofa pulse echousing
the angle-beammethodwhenoneiscalibratingultrasonic equipment?
ANSWER; Describe the ultrasonic transfer method used to correlate the
(c)
response from the basic calibration block and from the production
Ultrasonic examinations shall be conducted with a pulse-echo type of
(a) material when the angle-beam method is used.
system with rated frequency ranges of1to 5MHz.
(b) When it is impractical to use a combination ofradiography parame- ANSWER:
ters so that a geometric unsharpness of 0.07 will not be exceeded,
The nominal frequency shall be 2.25 MHz unless a variable, such as
then ultrasonic examination shall be used to check the weld and (a)
production-material grain structure, requires the use of other fre-
heat-affected zones of those joints requiring radiographic examina-
quencies to ensure adequate penetration.
tion bySection Irules.
Seventy-five percent offull screen onthe cathode-ray tube.
(b)

260 ChapterSeven
FabricationbyWeldingandNDT 261
Transfer methods are used to correlate or check the response from
(c) 63 In ultrasonic examination of steel castings by the angle-beam
the basic calibration block and from the component under examina- (a)
method, how often must the transfer method be used to recheck the
tion. Readings are taken on the calibration block, and differences in
calibration ofthe ultrasonic instrument?
readings from the component under test and the reference block are
then corrected byrecalibrating the instrument. (b) When must both angle-beam and straight-beam methods be used in
ultrasonically examining weldedjoints?
61 When one is examining welds by the ultrasonic method, what shall When may flat basic calibration blocks be used for calibrating ultra-
(a) (c)
serve as basic calibration reflectors and what are the material sonic instruments that are to be used in examining circumferential
requirements forthese calibration reflectors? welds on curved contact surfaces?
In ultrasonically examining welds by the angle-beam method, how
(b)
often must the transfer method be used to check technique on vessel ANSWER:
welds and pipe welds? The transfer method shall be used for calibration checks against the
(a)
standard at least each Yohr.
ANSWER:
If the geometry ofthe weldedjoint does not make it possible to make
(b)
Drilled holes shall be used as basic calibration reflectors, and these examination by the angle-beam method forboth sides ofa weldfrom a
(a)
holes may be located in the base metal or extension ofit or may be singlesurfaceoracombinationofsurfaces,then boththe angle-beamand
located in a calibration block of similar metallurgical structure as the straight-beam methodsshallbeusedtoexaminethe weldedjoint.
the metal being welded.
For contact surfaces with curvatures greater than 20-in. diameter,
(c)
For vessels, the transfer method must be used at least once for each flat basic calibration blocks may be used or blocks ofessentially the
(b)
10ft ofweld or less per plate, and shall be performed at least twice same curvature as the part to be examined.
for each type ofwelded joint. For pipe, the transfer method must be
used, as a minimum, onceforeach weldedjoint on pipe sizes of10-in. 64 Name the two types ofinduced electric or magnetic fields that a part
(a)
diameter and over and onceforeach 5ft ofweld forpipe less than 10 under examination may be subjected to when being tested by eddy
in. in diameter. current.
(b) Describe the term inductor as applied toeddy-current testing.
62 (a) Who has the responsibility of preparing an ultrasonic examination (c) When the eddy-current tests are applied, how are the magnitude and
report forpower boilers?
direction ofthe induced eddy currents altered?
What information shall the ultrasonic examination report contain?
(b)
(c) What minimum length ofdiscontinuity is not permitted bythe Power ANSWER:
Boiler Code on welds examined by the ultrasonic method and where The effect of the eddy current on the part being tested may be to
the base plate being welded is 3-in. thick? (a)
induce electromagnetic currents or, if the material is magnetic, to
induce or set up magnetic fields.
ANSWER:
The inductor is an electromagnetic coilto be operated with alternat-
The manufacturer. (b)
(a) ing current which is positioned close to the article under test and
(1)All procedures and equipment shall be identified sufficiently to which, when energized, induces eddy currents or sets up magnetic
(b)
permit duplication of the examination(s) at a later date. This shall fields or doesboth in the part under test.
include initial calibration data forthe equipment and any significant The magnitude and direction of the induced eddy currents are
(c)
changes in subsequent recheck. (2)A marked-up drawing or sketch altered by discontinuities in the metal being tested.
indicating the weld(s) examined, the item or piece number, and iden-
tification of the operator who carried out each inspection or part 65 Howis the change in the induced eddy current noted?
(a)
thereof are required. (3)A record ofrepaired areas shall be kept as Howis the change in induced magnetic fluxnoted when eddy-current
(b)
wellas the results ofthe re-examination ofthe repaired areas. testing is used?
(c) 2 D X is i c n o . ntinuities with lengths of% in. or over for plate thickness over (c) W ing h ? at frequency of alternating current is used in eddy-current test-

262 ChapterSeven
Fabrication byWelding and NDT 263
ANSWER:
turer ofthe radiation source equipment; (4)film brand or type to be
The change in the induced eddy current is detected by a detector coil used; (5)type and thickness ofintensifying screens and filters to be
(a)
which is connected to electronic circuitry. This circuit registers the used; and (6)minimum source-to-film distance.
discontinuity in several different electrical variables, depending on
The procedure must be such as to prove the method to be used will
the design, but these may be voltage, current, or impedance. These (c)
show defects not permitted by the Code. In all cases, the procedure
then are related in magnitude to the discontinuity through reference
must demonstrate this capability to the satisfaction ofthe authorized
blocks.
Codeinspector. This is agoodrule to followin inspection work.
The distribution ofthe induced magnetic flux is affected by disconti-
(b) Tothe nondestructive examination personnel of the manufacturer
nuities, too, and this is revealed by the change in magnetic-flux dis- (d)
and the authorized inspector.
tribution as it is affected bythe defect.
The frequency chosen to excite the electromagnetic field depends on
(c)
the depth ofpenetration beneath the surface ofthe part being tested.
Frequencies vary from 500 to 20,000 Hz (cycles per second). The
higher frequencies are used forsmall-diameter high-wall nonmagnet-
ictubing.
66 Howwould you define a leak test as applied to checking welds on a pres-
sure vessel?
ANSWER: Leak tests ofwelds ofpressure vessels are used to determine discon-
tinuities that extend through a weld and thus result in a loss ofcontents-
either liquid or gas. The tests used in leak testing may range from a hydro-
static test using water to sophisticated methods using low-pressure gas and
electronic equipment for the detection ofthe leaking gas through a disconti-
nuity.
67 Who is responsible for drafting a nondestructive examination (NDE)
(a)
procedure?
What shall it contain?
(b)
Howis the procedure proved?
(c)
Towhom shall the procedure be available?
(d)
ANSWER:
The manufacturer or assembler per Section V,ASME Codes; for
(a)
nuclear in-service inspection, the owner of the nuclear facility is
responsible forqualifying the NDE personnel.
For nuclear work, all nondestructive examinations shall be per-
(b)
formed to a written procedure, which willclearly indicate the method
and technique to be used in order to properly inspect the vessel
under test. The exception to this rule on power boilers is detailed in
article 3 of Section V for radiographic examination in which proce-
dure qualification is not required as long as density and penetrame-
ter image requirements are met. As an example for goodradiograph-
ic procedures for nuclear vessels, the following must be detailed: (1)
material to be radiographed; (2) range of thickness to be radio-
graphed; (3) type of radiation, source, voltage rating, and manufac-

There is much emphasis in design and operation today on whether
fitness for service is present. As power equipment becomes older, life
prediction methods are employed to try to predict the future life ofa
boiler orturbine ifworn parts are replaced.
Operators, inspectors, and maintenance personnel are also interest-
ed in material deterioration, because it can affect the future service of
the equipment. The causes of material failure are many: distortion
from thinning or overheating, ductile and brittle fractures initiated
by cracking, residual stress cracks in welds, cycling fatigue cracks,
corrosion causing thinning or pits that act as stress-concentration
points, bulging caused by metal overheating, stress-corrosion cracks,
and in somecases, hydrogen embrittlement cracks.
Material testing develops the properties that a material may have
for boiler application. Many of these tests are required by ASME,
Section II specification requirements, and operators, inspectors, and
boiler maintenance personnel will comein contact with them in their
job functions.
Boilers and Stresses
Boilers and many unfired pressure vessels have inherent dangers that
can cause extensive property damage, injuries, and loss oflife. These
arise from the pressures that are confined in boilers, the high temper-
ature in which they may operate, the cyclingimposed in service that
can lead to "fatigue" failures, and, last, the wear and tear that occurs
on the material components with the passage oftime. These are some
ofthe reasons jurisdictions require periodicinspections ofboilers.

266 ChapterEight MaterialTesting,Stresses,andServiceEffects 267
In addition, modern boiler systems are now programmed to inte- pounds per square inch above a perfect vacuum, that is, the gauge
grate, in most cases automatically, output flowsor load with fuel, air, pressure plus approximately 14.7at sea level.
water, condensate, and exhaust products of combustion flows in a The foregoing facts relate to unit pressure, that is, the force acting
very narrow set range ofdesired values for each for efficiencypurpos- on 1in.2 . Ifthe area ofa surface in a steam boiler is 20in.2 and ifit is
es. If not detected in time on these integrated flow items, any mal- exposed to a steam pressure of 50 psi, the total force or load on that
function can cause disruption in output, but also possible damage to surface will be 20 X 20 X 50 = 20,000 lb. Thus, it is easily seen that
the equipment, such as fire-side furnace explosions, tube ruptures, the pressure acting on a large exposed area may cause a tremendous
pressure part overheating, with bulging and even explosions, even load, even with a comparatively lowunit pressure. Also,this example
though the pressure may be within design. See Fig. 8.l. makes clear the fallacy in feeling that there is no danger possible
Boiler failures are preventable; and, since every potential failure with a low-pressure boiler.
involves some kind ofstress, a working knowledge ofstresses should
Other factors. In addition to pressure acting on the structural com-
be had by all concerned with boiler operation, testing, inspection, or
ponents ofa boiler, other factors to consider are temperature, cycling,
maintenance. The cause of stresses in boilers should be understood
corrosion, creep ofthe material used in high-temperature service, and
before an attempt is made to calculate or analyze them.
a multitude of factors involving the properties of the materials used
Internal pressure and imposed stresses. Internal pressure is the first in the fabrication ofthe boiler.With the advent ofnuclear power,vast
cause to consider. The U.S. measure of steam pressure is in units of amounts oftechnical progress have been made in systematically ana-
pounds per square inch as read on the pressure gauge; it is abovethe lyzing the forces that can act on a pressure vessel's material and the
pressure ofthe atmosphere (14.7 psi at sea level).This unit measure- methods or stress analysis that can be used to ensure a safe operating
ment is known as gauge pressure. In some operation formulas and life. This includes the use of fracture mechanics to predict crack
steam tables, absolute pressure is used. This means the pressure in growth rates and determining cycles of operation before repairs are
needed.
MaterialTesting-Force and Stress
The properties of a material that are important in analyzing its
strength to resist loadings must be first reviewed.
Any body or material subject to external forces on it will resist
these external forces. This resistance of the material comes from
within the material. The internal structure ofthe material is subject
to intercrystalline loading when an external force is applied. Thus,
stress is defined as the internal force per unit area on the material
which resists external forces on the material. It is expressed in
pounds per square inch, but the notation psi is not used for stress as
it is in pressure notation. Stress is always expressed by engineers
with the notation lb/in.2 to differentiate it from the psi designation of
pressure, which is an external force per unit area onthe material.
There are several general classifications of stresses that affect
materials. A normal stress is a stress on an area of a material pro-
duced by a forceat a right angle to the area acted on.Normal stresses
are further classified as tension stresses or compression stresses. In
Fig. 8.2a, a 1-in.-diameter bar is pulled by a forceF. This force pro-
duces a normal stress at a right angle to the cross-sectional area of
the bar. Since the force tends to pull (stretch) the bar apart, it is
called a tensile stress. Within the material, the intercrystalline struc-

270 ChapterEight
MaterialTesting,Stresses,and ServiceEffects 271
In Fig. 8.3b, a butt-riveted joint is shown with butt straps on each
Strain. When a body or material is subjected to external forces,
side ofthe butting plates. The rivets in this illustration are in double
internal stresses resist these forces, but there is always some defor-
shear, as two areas of the rivet are resisting the load F. An example
mation with load. For example, a steel rod will stretch when pulled on
will illustrate the significance ofsingle shear and double shear.
by an external force. The total stretch is expressed in a length mea-
Assume that in Figs. 8.3a and 8.3b only one rivet is being consid-
surement such as inches or centimeters. Strain is defined as the
ered for analysis, but one is in single shear, the other in double shear.
stretch per unit length, or deformation ofa body per unit length, and
Assume the rivet to be I-in. diameter in each case and the load to
F is always expressed as inches per inch, centimeters per centimeter,
be 15,000lb on each rivet. What is the shear stress foreach rivet?
etc. For example, assume that a steel rod 10 in. long stretches 0.010
in. with load;then the unit strain willbe 0.010/10 0.001in./in.
=
Some ofthe fundamental properties ofall structural materials that
must be determined are found by means of stress-strain diagrams.
From the stress-strain diagram, structural properties determined are
proportional limit, yield point, ultimate strength, and modulus of elas-
ticity.
Modern engineering practice requires testing of materials so as to
specifyand identify their physical properties. This is particularly true
for materials intended to be used in boilers, pressure vessels, and
nuclear reactors. Steel manufacturers' laboratories run tests, and the
Boiler Code shows sketches and requirements for preparing samples
This shows that a rivet in double shear is twice as strong as a rivet in
to run tensile tests and bending tests onboiler materials.
single shear.
Another stress is that due to bending. A beam supported on each Tensile tests. Atest specimen ofa specified grade ofsteel is cut out
end and loaded in the middle will develop a bending stress. The beam, from a rolled stock, then machined to fit a test machine. Atest speci-
when bending, will actually be under a tension stress on one side and men for a tensile test is shown in Fig. 8.5a. The square ends are
a compression stress on the opposite side. This is illustrated in Fig. clamped in jaws of a tension-test machine. The Yz-in.round center
8.4. Flat plates and stayed surfaces in boilers are some elements that piece is marked off in a 2-in. gauge length. An extensometer is
are subjected to bending stresses. attached to the 2-in. gauge length. This tension-test machine has a
dial gauge indicating the force applied to pull the rod apart.
Note. Stress due to torsion, such as in an axle being rotated and F
Incremental loading is applied. At each increment, the force is
transmitting power, is another stress considered in an analysis of F
recorded and the total amount oflength is taken at that incremental
resistance of materials. Stress analysis is beyond the scope of this l
loading. This procedure is followeduntil rupture occurs. The data are
book.However,a knowledge oftension, compression, shear, and bend-
tabulated, and then by the relationship F /a, where a is the original
ing stresses is essential in understanding how pressure is contained
-~in.-diameter area, stresses are found foreach increment ofload.
in a pressure vessel, pipe, or any other apparatus made of material
The strain, or stretch, is found by calculating the amount ofstretch
designed to confinethat pressure within safe limits.
from the original 2-in. length to obtain the unit strain f. These values
are then plotted as in Fig. 8.5b, showing a stress-strain diagram for
ductile steel.
The stress-strain diagram shows a sloping straight line extending
from zero upward to the point marked PL. The reason is that as the
load is increased, the imposed stress S increases, as does the strain f.
The increase for both is in the same ratio, meaning that ifthe load is
doubled, the stress is doubled, and so is the strain. This is why a
straight line is drawn, not a curve. Theproportional limit ofa materi-
al is thus the maximum unit stress that can be developed in the
material without causing a deviation from the law ofproportionality

MaterialTesting,Stresses,and Service Effects 273
load, assuming it is ductile steel. The unit stress at which this
stretch-without-load occurs is called the yield point and is represent-
ed by the short horizontal line to on the stress-strain diagram.
B Y
Theyield point ofa material is defined as the minimum unit stress in
the material at which the material deforms or stretches appreciably
without an increase ofload.
If a material is stretched or loaded slightly beyond the yield point, a
permanent set or deformation occurs in the material. For example, in
Fig. 8.5b, if the load is reduced to zero after just passing the yield
point, the extensometer will show a permanent stretch or deforma-
tion. This is found by drawing a line parallel to the proportional-limit
line, and the set willbe length 0to per inch oftest specimen.
P
If the loading on our test specimen is increased, as indicated by the
curve to a point of maximum unit stress is reached. Then the
S U ,
unit stress declines with slight additional loading and stretches until
it breaks. This is particularly true of ductile material, which necks
down very rapidly after reaching its maximum unit stress because of
reduced area in the neck section, which requires less load to cause
rapid stretching to complete breakage. See Fig. 8.2b.
The ultimate strength ofa material is defined as the maximum unit
stress that can be developed in the material as determined from the
original cross section ofthe material. It is point U in the stress-strain
diagram. The curve from toX is a rapid, unstable testing condition,
U
with point X called the breaking-load point. The maximum unit stress
is at point and this is the ultimate stress designated for the mate-
U ,
rial.
Example Data supplied on a tested specimen are: total length, 19in.; sec-
tions at each end ofa specimen are 1in. X 1in. X 6in. long;center section
716-ind.iameter by 7in. long with center section concentric with the square
sections at each end; center 7-in. section has a 2-in. gauge length marked.
The specimen being tested here broke when the load reached a maxi-
mum of11,274.75lb, and the break was through the original 716-ind.iame-
ter. But the diameter was now Y. in. The cross-sectional area of a 716-in.-
diameter bar is 0.15033 in.2. The length of the 2-in. gauge section had
stretched to 2.55in.
1. Find the ultimate strength ofthe material.
ofunit stress to unit strain. Ofeven more significance, it implies that 2. What is the ultimate strength in pounds per square inch ofthe 1in. X
if the load is decreased, the material will return to its original length 1in. section at each end?
without having a permanent set as a result ofthe loading. The mater- 3. What is the percentage elongation ofthe 2-in. gauge section?
ial will not be permanently deformed, but will return to its original
Solution
shape as long as the proportional limit is not exceeded.
1. In this problem the break was in the 716-in.-diameter section, so the
As the load on our test specimen is increased further, causing a stress is
S
stress greater than the proportional limit, a unit stress is reached at
S= F
which point the material continues to stretch without an increase in a

It can be seen that if strain is measured, stress can be calculated by
knowing the modulus ofelasticity ofthe material, which is usually a
constant for the class ofmaterial being considered.
The modulus ofelasticity is a measure ofthe stiffness ofa material.
For example, ifone material has a modulus ofelasticity twice as large
as that ofanother material, the elastic unit strain in the one material
for a given unit stress is one-half as large as that in the other materi-
al. Thus, one material is considered twice as stiff as the other. Some
common values are steel, 30 million; cast iron, 15 million; alu-
E
minum, 12million; concrete, 3million.
The elastic limit is the maximum unit stress that can be developed
in the material without causing a permanent set. Test results show
that for most structural metals the elastic limit of the material has
about the same value as the proportional limit, and in most technical
literature the elastic and proportional limits are considered identical.
A small difference is apparent in testing work, but for practical pur-
poses they can be treated as identical quantities.
Stresses on cylindrical shells and pipes. Internal pressure in a cylin-
drical shell closed at each end tends to burst the vessel along two dis-
tinct axes. First, the total pressure acting on the shell tends to cause

276 Chapter Eight
rupture along a longitudinal axis. The total pressure acting on the
heads tends to cause fracture ofthe shell around its circumference.
Thin-walled cylinders, meaning those where the thickness of the
shell does not exceed one-half the inside radius, have two stresses,
longitudinal stress and circumferential stress. The latter sometimes is
called the transverse stress. Thick-walled cylinders have these stress-
es also, but they are determined differently. Both stresses are known
by these names because ofthe loading they resist in a cylinder. Both
are fundamentally tensile stresses.
Figure 8.6a shows a seamless cylinder with an inside diameter D,
shell thickness t, length L, and with a uniform pressure P acting
inside the cylinder. Pressure acts on the cylinder walls, so the resul-
tant force created tends to split the cylinder along its long axis. Thus
the first stress to be considered is the longitudinal stress resisting
this force tending to split the cylinder along this axis. The pressure

278 ChapterEight
Ifwe compare this with the longitudinal stress, wefind the circumfer-
ential stress is one-half the longitudinal stress.
The two equations for longitudinal and circumferential stresses are
fundamental strength-of-material equations. They are modified some-
what by the Boiler and Pressure Vessel Code to take into account
manufacturing and experience factors.
The equations developed are for seamless construction, meaning
that no welded, riveted, or ligament joint is present. Later chapters
show how the joint efficiency has to be considered to modify these
equations. Note that equations for both longitudinal and circumferen-
tial stresses (due to pressure) are independent of the length of the
vessel. But if a vessel is very long, the bending stress will have to be
added to the stress due to pressure. This is especially true ofa vessel
filled with a substance ofconsiderable weight.
The significance of the circumferential stress being one-half the
longitudinal stress in a cylinder enters many problems in boiler
design and calculation. For example, on older boilers riveted circum-
ferential joints did not have to be as strong in this direction as they
did longitudinally. But in many calculations it is extremely important
to check a cylinder both longitudinally and circumferentially, so as to
make sure that the strength circumferentially is at least one-half the
strength longitudinally. This is brought out in other chapters.
Temperature effects. Temperature above designed limits has the
immediate effectoflowering the permissible stress on a material. For
example, SA-30 grade-A quality carbon-plate firebox steel has an
allowable stress of 12,000Ib/in.2 for temperatures from -20 to 400°F.
At 900°F the allowable stress is only 5000 Ib/in.2. By assuming the
same pressure at both temperatures, it can be seen that a boiler
designed for 12,000-lb/in.2 normal stress will be weakened to
5000/12,000, or 41.7 percent ofits original strength with a tempera-
ture increase to 900°F.
Certain parts ofboilers, particularly tubes, tube sheets, furnaces in
scotch marine boilers, and cast parts in cast-iron boilers are very sus-
ceptible to temperature or overheating damages. Alarge temperature
increase in a material, with accompanying lower permissible stress
levels, is one ofthe most commoncauses ofboiler damage. Lowwater,
poor circulation, and scale are some causes of overheating of the
material beyond safe stress levels. Let us not forget that the firing This example illustrates the importance ofconsidering temperature
side ofboilers is hot enough to melt steel. And with existing pressure effects in boiler design and the rapid stress buildup when a part
on the water or steam side, it does not require much overheating to becomes accidentally overheated above design conditions. Remember
cause ruptures, bulges, and other deformation. Thus ifthe material is that the stress developed is not calculated as simply as shown by the
stressed well beyond the yield stress at high temperatures, perma- illustration. For example, we assumed that the shell and tube sheets
nent deformation will take place. In severe cases, the ultimate stress would not expand because oftemperature.

280 Chapter Eight
Strain gauges are used to measure the stretch, or "give"in a certain
length of a material. By using the modulus of elasticity equation for
the material, stress ona component can be calculated byusing
S =E£
If a tube leaks at the rolled joint but does not become bowed, it is
an indication that the expansion forceis greater than the rolledjoint's
holding power.Rolledjoints are equivalent topress fits, depending on
the friction of contact areas to hold the tubes tight in a tube sheet.
The exception, of course, is welded-in tubes, where a shear stress is
imposed by expansion.
Stress concentration effects. If a structural material has an abrupt
change in a section, for example, a flat plate containing an opening or
a sharp corner as shown in the rod in Fig. 8.7a the stress distribution
is not uniform over the cross-sectional area ofthe material. Near the
abrupt change the stress is much higher than calculated. The affected
section is said to have a stress concentration section, or area, and the
ratio bywhich the normal stress has to be multiplied, Kin Fig. 8.7a is
called the stress concentration factor.
Stress concentration plays an important part in structural mem-
bers subject to repeated type ofloadings, for the stress concentration
can lead to cracks and fatigue failures. If the stress concentration is
severe enough (even in normal loading), stresses may be induced far
abovethe normal expected stress. Sharp corners in weldedjoints and
other sharply formed shapes must be avoided. Thus openings cut into
plates must be reinforced to strengthen the edges around the opening
against stress concentration.
The Boiler Code specifies permissible joint connections to avoid
stress concentrations. Fillet radii are specified on formed shapes.
Openings must be calculated by Coderules. In analytical and design
work, stress concentrations are determined by the photoelastic
method, stress-coat method, and strain-gauge method using the elec-
trical resistant wire gauge.
Endurance limit. In nuclear vessels one must carefully design the
elements by the endurance limit and other stress-analysis methods.
The endurance limit (also known as fatigue limit) is the maximum
unit'stress that can be imposed and repeated on a material through a
definite cycle,or range of stress, for an indefinitely large number of
times without causing the material to rupture.
How is the endurance limit determined? By testing a material slightly less than before, a larger number ofreversals, or cycles, can
through a complete reversal of stresses. When stressed nearly to its be imposed. This is continued until a stress value, known as the
ultimate strength, the specimen will rupture after a few cycles. If a endurance limit, is reached where an almost indefinite cycleof stress
second sample of the same material is again tested but stressed can be imposed without causing rupture.

282 Chapter Eight
Figure 8.7b shows an S-N diagram, where stress to rupture is plot-
ted on one side and number ofcyclesto failure on the other. The hori-
zontal line obtained is the endurance stress for the material. In Fig.
8.7b this is 22,500 Ib/in.2• Endurance limits are widely used in
machine design work, and with the adoption of the Nuclear Vessel
Code, Section III, it will receive increasing attention in the Code.
Endurance limits ofmaterials can be modified considerably by envi-
ronment, temperature swings, corrosion effects, hydrogen embrittle-
ment, and similar other conditions which generally involve the study
ofthe fatigue ofmetals. For example, discontinuities or stress concen-
tration factors such as sharp corners or cracks can lower or modify
endurance limits, as can corrosive surroundings on a stressed part.
Crack growth-fracture mechanics. Fatigue crack growth rate has
been quantified as a result of intense developmental work in the
space and nuclear stress analysis field. If a crack is assumed to exist
in a material, under stress this material, if it is steel, will undergo
plastic deformation about the crack tip. The crack can grow under
plastic deformation as the applied stress or load is increased. The dis-
tance that the crack front advances with each cycle of loading is a
function ofthe stress intensity applied to the tip ofthe crack, which is
expressed as the stress intensity factor M. The crack growth rate, in
inches per cycleofstress application, is expressed as where
d (a )/d (N ),
crack size in inches and fatigue life or number of cycles of
a = N =
stress before failure. An equation for crack growth rate used in failure
analysis is
in solids. The determination of rate of crack growth helps in estab-
lishing the number of cycles that can be tolerated before corrective
actions will be needed. Nondestructive testing methods are used to
periodically check a developing defect in conjunction with fracture-
mechanics methods.
Prevention offatigue failures relies on containment ofcrack growth
within what are considered safe limits. Where in-service inspections
are possible, a safe service interval is established between inspec-
See Fig. 8.8a. Crack propagation data can be used to determine the tions. Where in-service inspections are not feasible, a more conserva-
stress intensity M that can be tolerated for a particular design. Also, tive design is needed so that any anticipated defect will not grow to a
the number of cycles required to extend an initial crack size to dangerous size during the expected lifeofthe component.
a l'
what is considered a critical crack size, a 2, can be established by Stress corrosion. The simultaneous action ofa part being subjected
using the fatigue crack propagation equation,
d (a )/d (N ). to repetitive stresses and some form of attack from the medium in
Fracture mechanics and NDT methods are being used to determine
which the part must operate can cause a part to fail as a result ofcor-
if a flaw needs immediate repair or whether many more cycles of
rosion fatigue. The combined effect of these two factors is much
stress can still be applied until the defect has grown to a size that
greater than the effect of either one alone. The cracking usually
requires repair or replacement. In the last few decades, there has
begins at surface defects, pits, or irregularities. These points act as
been a great deal of research activity directed to this failure-predic-
stress-concentration points with the corroding medium intensifying
tion method as applied to the basic mechanism offracture phenomena
the pitting action. The more repetitive the stress, the faster will be

284 ChapterEight
the pitting action, which again will increase the stress concentration.
A cumulative effect can materialize that will cause a failure well
belowa predicted endurance stress.
Pits formed under simultaneous stress and corrosion are always
sharper and deeper than pits formed in the same time under stress-
less conditions. The more repetitive the stress, the faster will be the
pitting action. At low-cycle repetitive stress, pitting will proceed
entirely by normal corrosion, and the section will fail by the normal
tension failure or when the resisting area is thinned down so the
stress rises proportionately, assuming a constant load.
Stress corrosion, then, is primarily caused by repetitive stresses of
high frequency in a corroding medium, leading to pitting caused by
stress and corrosion. The pitting then develops high-stress concentra-
tion points which lead to fatigue failure.
No experimental data are available for determining the extent to
which the endurance limit is reduced for most materials in combina-
Figure 8.9 shows how a Charpy V-notchimpact test is made. A V
tion with corroding solutions or media. But for boilers and pressure
notch is cut out per standards on one face ofa small specimen. When
vessels, the obvious precaution to take against stress corrosion is to
the heavy pendulumlike weight strikes the specimen's face opposite
make sure the water or medium being confined is free of any corro-
the notch, the foot-pounds needed to cause fracture are calculated by
sive tendencies. This is determined by analysis ofthe water at regu-
weight-lever arm relationships. Carbon steels with cold-weather
lar intervals by personnel experienced in water analysis. This also
resistance to impact failure are usually killed steels, or a steel that
points out the value of periodic internal inspections of pressure-con-
was deoxidized in manufacture so that no evolution of gas occurred
taining parts and examination ofsurfaces for evidence ofpitting and
during pouring and solidification. Nickel steels of3>'2or 9 percent are
corrOSIOn.
considered superior impact-resistance steels, as are austenitic stain-
Charpy V-notch tests. Brittle materials are those which are compar- less steels.
atively weak in tension. Brittleness is a characteristic of a material
Nil-ductility temperature. The effect of temperature altering or
that is opposite to ductility and toughness. A material is generally
changing the brittle nature of a material was dramatically displayed
considered brittle if its elongation at rupture from a tension test is
in World War II when merchant ships cracked unexpectedly. It was
less than 5 percent in a test specimen of 2 in. Brittle materials will
noted that this occurred in cold waters, but not in warm waters. It
fail with very little give or stretching before failure because of their
has been established since these failures that materials may exhibit
lack of ductility. Brittle materials have low toughness or low resis-
ductile behavior in a normal environment but act in a brittle manner
tance to impact loading, sometimes called lack of resiliency. As a
if the environment, such as temperature, is changed. Stress corrosion
result, impact testing is used as a measure ofbrittleness or toughness
cracking can also be of a brittle nature as a result of the combined
(described as the ability to absorb energy). When a material has a
action ofstress, susceptible material, and a corrosive surrounding.
notch and is brittle, failure can be unexpected and well below calcu-
Low-carbonand low-alloysteels frequently exhibit a transition zone
lated allowable stresses.
from ductile behavior to brittle failure over a small temperature range
Charpy V-notch tests are used to measure resistance to impact
called the nil-ductility temperature. (See Fig. 8.8b.) Any flaws in the
loading or brittleness. The test uses a pendulum-type apparatus to
material will aggravate the tendency ofa material with a nil-ductility
strike a specimen, usually notched, and the foot-pounds of energy
characteristic to act brittle belowthe transition temperature.
needed to cause a fracture are correlated to whether the material is
considered brittle or not. A complete description of notched-bar HAZ. Weldingcan also cause changes in a material that may make
impact testing can be secured from studying the E-23 standard as it act brittle in the weld metal or heat-affected zone (HAZ).It is thus
developedbythe American SocietyforTesting and Materials (ASTM). important to determine and consider nil-ductility transition tempera-

286 Chapter Eight MaterialTesting,Stresses, and Service Effects 287
tures ofmaterial to be used in boilers and pressure vessels in order to Allowable Stresses and Safety Factor
make sure this temperature is not experienced during any service Allowable stresses are used to design structures or machine compo-
temperatures that the boiler or pressure vessel may be exposed to, nents. The allowable stress is also sometimes called the allowable
even perhaps under possible test or operating abnormalities. One
working stress. It is the maximum stress considered to be safe when
such possibility is hydrostatic testing with water that will be below the material is subjected to resisting loads assumed to be applied in
the nil-ductility temperature. The other is testing when the surround- service. In boiler applications, the term allowable pressure is often
ing temperature may be too low, as may be the case in winter. used. Actually, the allowable pressure is determined by applying the
Failures due to brittleness from not considering the effectoftempera- forces acting on a material and then calculating the allowable pres-
ture transitions on the property ofthe material have occurred during
sure from the allowable stress onthe material.
hydrostatic tests of pressure equipment and others such as water
The allowable stress is determined from the ultimate strength of
towers.
the material, which is divided by a safety factor. The safety factor
used in modern boilers is 4. However, certain elements of older boil-
Other effects on materials. Creep is defined as the slowdeformation
ers, such as riveted joints had to be designed with a safety factor of5.
ofmaterial with time, with the deformation taking place at elevated
Other parts had to be designed with a safety factor as high as 12.5,
temperatures with no increase in stress. Modern material testing
such as the rivets holding lugs on brackets on an HRT boiler to be
includes the determination ofhowmuch creep or permanent deforma-
suspended from a beam.
tion can be expected in what length oftime so that design can reflect
In boiler usage, the factor ofsafety is the ultimate strength divided
these factors in life prediction for the pressure vessel. Creep proper-
ties are obtained byimposing a constant tensile load on a specimen at by the allowable loadings, or the ultimate stress Su divided by the
a constant temperature and then measuring the strain at intervals of allowable stress Sa. In equation form,
time. Data are plotted to obtain a variety of constant-stress creep-
S
strain curves or constant-time creep-stress curves. In using creep Safety factor = -S-~
data, the designer tries to establish expected service life and the cor-
responding amount of creep deformation that can be tolerated. With Another method of expressing the safety factor is by dividing the
these established, a stress can be selected that will satisfy these con- bursting pressure by.the allowable pressure. This method is used on
ditions. state inspection reports and onASME data reports. In equation form,
Hydrogen embrittlement can occur under high-pressure and high- it is
temperature operations of boilers and pressure vessels. Hydrogen
~ ~ bursting pressure
attack on steels can result in severe loss of ductility with cracks Salety lactor
=
allowable pressure
developing that can lead to unexpected brittle fracture. The effect is
most severe on high-strength steels. The hydrogen under high pres-
In boiler design and usage and other critical structures where life
sure and temperature diffuses into the metal as atomic hydrogen. It
and property may be at stake, there is a definite need for selecting
recombines in the metal as molecular hydrogen in grain boundaries
working stresses and loadings considerably less than the ultimate, or
and causes high pressure in these ·"voids,"resulting in bulging and
the yield stress, forthese reasons:
blistering. Hydrogen also combines with carbon in steel under high
pressure and temperature and decarbonizes the steel, with embrittle- 1. There is always some uncertainty in materials being used, how
ment taking place. Frequently chromium-molybdenum steels are they were made, how they were assembled, and how they were
used where resistance to hydrogen embrittlement is required. joined orfabricated with other materials.
Nuclear pressure vessels may be subjected to neutron irradiation of
2. There is always some uncertainty as to the exact loading that a
steel. It is necessary to avoid impurities in the steel as well as large
structure, or part ofit, may have to resist and how it is abused in
grain sizes in order to limit any vacancy or voids in the material. It is
operation.
theorized that the radioactivity present in nuclear vessels promotes
the formation of helium which, with time, collects at metal grain 3. Calculations of all stresses possible in a fabricated structure are
boundaries to weaken it by a decrease in ductility. Quality control is never that exact when one considers the variables to be encoun-
thus more stringent onnuclear vessels, socavities may be eliminated. tered in service through the years.

288 ChapterEight
MaterialTesting,Stresses,andServiceEffects 289
Certain brittle materials such as cast iron do not have a definite The question of a safety factor continuing on an older boiler must
yield point. Thus early Codes used the ultimate stress because it was be considered quite often, especially where the expense of repair or
much easier to work from ultimate stress and apply a safety factor to alteration must be evaluated in comparison to new equipment. The
this to obtain an allowable stress. In some countries of Europe, the safety factor continuing on a boiler depends on the type ofboiler, the
yield point is the basis of design. The Nuclear Vessel Code uses the condition of the boiler, and even the state in which it is located.
yield stress or endurance stress or both as a basis of design. With Assuming that internal and external inspections are satisfactory, the
increasing technological changes, the present Boiler Codemay also be National Board regulations state:
changed onthis matter in time.
On existing installations, the question of safety factor and allow- 1. Lap-riveted longitudinal-joint boilers operating over 50 psi can be
able pressure arises quite often. For example, can a boiler that was operated at this pressure for 20 yr.After that, 50 psi or less is per-
originally designed with a safety factor of5 be operated with a safety missible; but if the boiler is relocated, only low-pressure service is
factor of4, since the latest Power Boiler Code allows a safety factor of permitted.
4?Usually, the original safety factor of5 remains. The safety factor of
2. For boilers ofbutt construction, at the end of25 yr and every 5 yr
4 was drawn up principally for seamless-steel or welded boilers that
thereafter, the safety factor must be increased by0.5unless a hydro-
met stiffer quality-control and inspection requirements on welding.
static test ofIXtimes the allowable pressure is imposed;if this test
Older boilers may not meet this requirement; thus the original safety
is satisfactory, noincrease in the safety factor is necessary.
factor of5 should govern the allowable pressure.
If a boiler is stamped for an allowable pressure of 275 psi and the
The best rule to followon any safety-factor changes is to check with
safety valve is set at 150 psi, what is the safety factor? Assume a
an insurance company boiler inspector or legal jurisdiction inspector.
Code-welded boiler meeting latest Coderequirements and an original
Never assume that the boiler can be operated at a higher pressure by
design safety factor of4. The bursting pressure ofthis boiler would be
just changing safety valves, even ifthe boiler is stamped for the high-
4 275 1100psi. So,
X =
er pressure. There are other requirements to be met on feedwater,
Safety factor bursting pressure _1_10_0_7.33 blowdown, water-column connections, low-water fuel cutoff, and ser-
= = =
allowable pressure 150 vice-valve ratings that must be considered. In determining the allow-
able pressure on a boiler, stress calculations must be made as shown
This question brings up an important consideration as to which in next chapters.
pressure to use in calculating safety factors on existing boiler instal-
lations. For example, in this question, should the safety-valve setting
be used or the stamped allowable pressure? If the safety-valve setting
Questions and Answers
is below the stamped allowable working pressure, use the safety-
valve setting ..If by chance the safety-valve or valves are set higher 1 How would you define the ultimate tensile strength ofa material mathe-
matically if = ultimate tensile strength, in pounds per square inch,
than the allowable pressure (above Code limits), then a dangerous S F =
condition exists because safety valves must always be set at or below m sp a e x c i i m m u e m n a l t o t a h d e w ti h m e e n o f f ai f l a u i r lu e re o , cc a u n r d s, a a f= = in fi i n ti a a l l c c r r o o s s s s - - s s e e c c t t i i o o n n a a l l a a r r e e a a o o f f a a r r o o u u n n d d
the allowable, orworking, pressure stamped on the boiler. specimen? i
The safety-valve setting is used where the stamped allowable pres-
sure is above the safety-valve setting in calculating the safety factor ANSWER:
because the allowable pressure on the boiler is the safety-valve setting. S= F
,
The boiler is not supposed to operate abovethis safety-valve setting. If a ·
an increase in pressure is needed, other items such as valve and con- The initial area is used in material testing forthe ultimate tensile strength.
nection ratings will have to be checked before the pressure can be
raised to the maximum allowable pressure stamped for the boiler. 2 Define ductility mathematically, given the following:
Then, a new safety valve will be required. Also, Codespecifications on
Percentage reduction in area =A
valve ratings and water-column connections will have to be checked to Initial area ofspecimen = a i
seeifthey meet the Coderequirements forthe new pressure. Fractured area ofspecimen = a
f

290 Chapter Eight
MaterialTesting,Stresses,and Service Effects 291
ANSWER:
a i - a ANSWER: Fatigue is the tendency of a metal to fracture under conditions of
A = -- f X 100% repeated cyclic-type stresses that are considerably below the ultimate
a . strength ofthe material.
l
3 Differentiate between low-cycleand high-cyclefatigue material failure. 11 Howis ductility defined?
ANSWER: Low-cyclefatigue is a fatigue-type failure that occurs after a rela- ANSWER: The ductility ofa metal is the amount ofpermanent deformation or
tively low number of repeated stresses; below 10,000 cycles is the usual
strain that it can undergo before fracture occurs. Twomethods are used to
accepted range. High-cycle fatigue failure requires longer cycles ofrepetitive
define ormeasure ductility: the percentage ofelongation and the reduction in
stress, usually wellabove 100,000cyclesofstress.
area ofa specimen tested under tension. Welds are tested for ductility by a
bend test. This consists ofbending the sample by a specific amount about a
4 What is stress?
plunger ofgiven radius. The increase in distance between gauge marks on
ANSWER: Stress is the resistance to an external forcethat a material provides the tension side ofthe specimen is noted, and the change is expressed as the
percentage ofelongation.
within its crystalline structure; it is expressed as pounds per square inch of
the material's cross-sectional area.
12 What are brittle materials?
e 5 las W tic h it a y t , i a s nd the du t c e t s i t lit m y? ost commonly used for measuring a metal's strength, ANSWER: These are materials that can be deformed very little without rupture
taking place. This is usually characterized by a sudden, shattering type offail-
ANSWER: The tension test is the mechanical test usually applied to determine ure. Cast iron, concrete, brick, and glass are examples ofbrittle materials.
these properties ofa material.
13 What are resilient materials?
6 What is strain as applied to material testing?
ANSWER: These are materials that can absorb large amounts ofenergy with-
ANSWER: Strain is a measure ofdeformation ofa material under load, and it out experiencing permanent deformation. Toexpress it another way, they
is expressed as the increase in length per inch oforiginal length. return to their original shape after the load is reduced. Materials with capa-
bility oflow modulus ofelasticity and high elastic limit would produce high
resilience.
7 What is the proportionality constant called that exists between stress and
elastic strain?
14 Define tough materials.
ANSWER: This constant fora class ofmaterial iscalled the modulus ofelastici-
tyE. ANSWER: Tough materials can absorb large amounts ofenergy before ruptur-
ing. This quality is related to a material's high strength, high ductility, or
8 Howwouldyou define ultimate tensile strength? flexibility.Toughness is a useful measure ofthe ability ofa material to absorb
shock loading orsudden blowswithout rupturing.
ANSWER: The ultimate tensile strength is the stress which a material experi-
ences in a testing machine under maximum load during the test. The ulti-
15 Name some environmental impurities that can enter a boiler's steam or
mate stress is obtained by dividing this maximum load by the original cross-
water system, which couldproduce stress corrosion cracks on a high-strength
sectional area ofthe material. turbine steel.
9 What is notch sensitivity? ANSWER: The followinghave been identified as possibly causing stress corro-
sion cracks on turbine blades: (1) use of coordinated phosphate treatment
ANSWER: Notch sensitivity or notch toughness ofa metal is its resistance to with improper control, which can produce free caustic that can attack metals;
the start and propagation of a crack at the base of a standardized notch. (2) sodium getting into the boiler water from a leaking condenser tube; and
Notch sensitivity is measured by the amount of energy absorbed in foot-
(3) improperly treated water used in attempering sprays for the control of
pounds by a specimen as it fractures under impact ofa hammer blow that is superheat orreheat.
delivered by a standard weighted pendulum. Brittle materials will absorb lit-
tle energy in fracture.
16 What causes thermal stress?
10 What is meant byfatigue? ANSWER: Thermal stress is caused when a material is not free to expand or
contract because oftemperature changes to which a material may be subject-

294 Chapter Eight
MaterialTesting,Stresses,and Service Effects 295
ANSWER: The loadings that must be considered include the effect of the ANSWER: Brinell, Rockwell,and Vickers.
weight ofwater and stresses imposed on a boiler during ahydrostatic test, as
well as any additional loading that willincrease the average stress above the
31 What type offracture normally is analyzed by the notched-bar impact
working pressure and induced stresses by more than 10percent ofthe allow-
test?
able working stress. These loads can include wind, snow, and earthquake
loads where specified as in the nuclear Codes. It also includes the reaction of ANSWER: Notched-bar impact tests are used to analyze ferritic steels for pos-
supporting lugs, rings, saddles, and similar types ofsupport. sibilities offailure bybrittle fracture.
26 Whomust prepare stress reports fornuclear pressure vessels? 32 Name the destructive test normally carried out on ferritic steels in order
to determine the nil-ductility transition temperature in order to determine
ANSWER: The manufacturer of the pressure vessel is responsible for the the low-temperature ductility properties ofthe ferritic steel.
preparation ofthe stress report, and it must be reviewed by the owner ofthe
plant and in most cases byan inspection agency. ANSWER: The drop-weight test is used to determine the fracture resistance of
%-in.and over thick steel at different temperatures with the steel having a
27 What broad outline is stipulated formaking a stress report? notch that can start afracture.
ANSWER: The stress report must be prepared and signed by professional engi- 33 What is a Charpy V-notchtest?
neers experienced in pressure-vessel design. Generally it has three sections:
thermal analysis, structural analysis, and fatigue evaluation. Of interest is ANSWER: This test is to determine the toughness ofmaterial that has a notch
the fact that areas ofseverest stress condition at any transient must be listed (or defect) for resisting shock impact loads or failure by brittle fracture. The
in the report, including the values ofthe stresses. test determines the energy required to break a standard notched specimen
that is supported at two ends, and this is compared to established standards.
28 What is the purpose for the reduced-section tensile test, the free-bend The ASME Code requires this test for many boiler materials as specified in
test, the root-bend test, the face-bend test, and the side-bend test? Section II.
ANSWER: These tests are required to qualify welding procedures and welders 34 Howis stress-corrosion cracking defined?
perASME Coderequirements:
A reduced-section tensile test is a qualifying procedure. When the ANSWER: The cracking is caused under sustained tensile load with accompa-
(a) nying action ofa corrodent that causes a failure well belowthe normal stress
section is broken in tension, it shall have a tensile strength at least
onthe material.
that ofthe minimum ofthe range ofthe plate which is welded, and
elongation or stretch shall be20 percent minimum in 2in.
A free-bend test is a qualifying procedure. It consists ofbending a
(b)
specimen cold; the outside fibers of weld shall elongate at least 20
percent beforefailure occurs.
A root-bend test is for qualifying welders. It consists of bending a
(c)
specimen against the bottom ofthe weld.
A face-bend test is for qualifying welders. It consists of bending a
(d)
specimen against the surface ofthe weld.
A side-bend test is for qualifying welders. It consists of bending a
(e)
specimen against the side ofthe weld.
29 Howis corrosion fatigue defined?
ANSWER: This is a failure produced by the combined action of repetitive
stresses on a material and a corrosive environment but at lower stress levels
or fewer cycles than would be required to produce a fatigue failure without
the presence ofa corrosive environment.
30 Name three hardness tests applied to metals that are welded.

Chapter 8 reviewed some basic strength-of-material principles and
the basic stresses that a material under load must resist. This chap-
ter is devoted toASME Code strength calculations as applied to high-
pressure boiler components. Equations expressing the strengths of
shells, stayed surfaces, and like components of low-pressure boilers
and pressure vessels are similarly calculated, but specific equations
are available in the appropriate section ofthe ASME Code. The boil-
er-strength calculations demonstrate methods on how to do this. It
must be recognized that new materials, better manufacturing quality
control, and increased knowledge ofhow materials behave under load
will continue to cause Code changes in the equations and allowable
stresses. Therefore, the latest ASME-published Code should be con-
sulted for specificdesign details.
Applicable Code sections. In order to obtain the latest equations
and rules for calculations, the following sections of the Code were
used as reference material:
Section I: Rules forthe Construction ofPower Boilers
Section II: Materials, Part A,C,and D
ASME Power Piping Code:B31.1
The National Board Inspection Code
Component analysis. Any boiler and its parts confining pressure
must be analyzed per component by carefully considering the strength

298 ChapterNine
CodeStrength,Stress,and Pressure Calculations 299
ofthe material being used, its physical characteristics as to type ano
There is also a difference between allowable pressure and operating
grade, allowable stress, thickness, etc. The forces acting on this mate.
pressure. Boilers are always operated below the maximum allowable
rial must then be analyzed. This force is usually created by pressure,
pressure in order to avoid the safety valve opening since one or more
but may also include temperature, the weight it is supporting, and
safety valves must be set at the maximum allowable pressure.
stress concentration, such as around an opening. The problem then
Experience indicates that the followingdifferential between operating
evolves to comparing the forces acting on the material and determin- and allowable pressure will avoid the safety valve lifting:
ing whether the material is being stressed beyond the allowable
stresses governed by the Boiler Coderules. Elements to be considered Maximum allowable pressure Operating pressure differential
depend on the type ofboiler but willgenerally include shells or drums, To300psi 10%,but not less than 10psi
tubes, tube sheets, heads, flat surfaces, stays, stay bolts, openings, fur-
Over300to 1000 7%,but not less than 35psi
naces, weldedjoints, (rivets in the past), structural supports, and con-
Over 1000to2000 5%,but notless than 80psi
nected piping and valves. Each of these is governed by Boiler Code
Over2000 Manufacturer's design recommendation
rules as to allowable material, allowable stresses, and method ofcalcu-
lating forces to obtain the allowable pressure. Finally in boiler and
Code external boiler piping. ASMECodecertification orinspection and
pressure-vessel application, the weakest element producing the lowest
approval ofthe Authorized Inspector is required on the boiler proper,
pressure then determines the allowable pressure forthe boiler.
and the Code-defined external piping. This includes data forms and
Existing installations. There is an old rule that the allowable pres- Codesymbolstamp stamping forthese components. The external piping
sure of a boiler is based on the Code requirements prevailing when is defined in the Preamble to SectionI and generally includes all piping
the boiler was built. With regard to calculating allowable pressure in from the boiler proper connections to the valve(s)required by the Code
this chapter, it is the aim of the author to show existing installation on that piping, such as steam outlet, feedwater, blowoff,drains, vents,
equations used up to 1986, and the new construction Code require- surface blowoff,water column, gauge glass, pressure gauge, and the
ments since the changes that were made by the Code of 1986. This recirculation return linefora high-temperature water boiler.
will assist the reader to determine allowable pressures forthe vintage This classified external piping is designed as respects material, fab-
boiler question that may arise. rication, installation, inspection, and allowable pressures by the
Revisions in calculation, based onthe 1986changes, include: requirements as detailed in ASME B31.1, titled Power Piping Code,
but may also have reference material in Section I. Other piping with-
1. Longitudinal weldedjoints must have backing strips removed, and
in the boiler proper, or for tubes over 5 in aD, requires the use of
the weld reinforcement removed substantially flush with the plate. Section I equations for cylindrical drums or shells.
Prior Codes permitted these to stay as welded, but the welding
The Power Piping Code provides details on acceptable pipe joints;
efficiencyallowed was only 90percent.
however,threaded joints on piping cannot be used where severe corro-
2. Calculations on firetube components such as tubes and furnaces sion, crevice corrosion, shock or vibration may occur,nor at tempera-
now require the use ofexternal pressure charts and new equations tures over925°F.The maximum nominal threaded pipe sizeis 3in., and
for determining allowable pressure. the maximum permissible pressure per nominal threaded pipe size for
steam and hot water orother fluidwith temperatures above220°Fis
3. Riveted boiler construction is still permitted, but the present Code
makes reference to the 1971 edition ofSection I for further details
Maximum nominal threaded pipe size, in. Maximum pressure, psi
on Code requirements for riveted boilers. (This indicates that riv-
3 400
eted construction is basically obsolete.)
2 000
Gauge pressure is used in most Code-allowable pressure calcula- 1 1200
tions, because this is the pressure noted on gauges in operation.
% and smaller 1500
Gauge pressure is the pressure above atmospheric pressure, usually
expressed as 14.7psi at sea level.Absolute pressure is the total pres- Figure 9.1 provides data on American Standard Association steel
sure above atmosphere, i.e., 100 psi gauge is equal to 114.7 psi pipe. A B31.1 pipe equation will be illustrated on how to determine
absolute pressure.
the allowable pressure on a Code-defined external pipe.

302 ChapterNine
The diameter ofboiler tubes always refers to nominal outside diam-
eter while pipe diameter refers to nominal inside diameter.
Tube ends: expanding, flaring, beading. Practically all boiler tubes
have the ends expanded into the tube hole ofthe shell or drum. This
is to make the tube tight against leakage and to give it a firm grip on
the tube hole so that the tube may have a definite holding or staying
effect.
The edges of the tube holes are chamfered about 716 in. after the
holes are drilled so that there will be no sharp edges to cut into the
tube when it is expanded.
Tube holes are finished in. larger in diameter than the outside
2~
diameter ofthe boiler tube, except in the tube sheet offiretube boil-
ers. Through this, tubes must be drawn during retubing, and there-
fore its holes are finished 716 in. larger in diameter so as to permit a
tube that is coated with scale to be removed without damage to the
tube sheet.
Thick drums may be counterbored in order to have a reasonably
narrow circumferential strip of tube to expand. The diameter of the
counterbore should be sufficient to allow for flaring the tube end
according to requirements.
The counterbore may be from either the inside or the outside. When
a drum ofa watertube boiler has tubes expanded in its upper side, it
is best practice not to use the outside counterbore, for pockets for soot
would thus be formed.
For watertube boilers the tubes and nipples should extend through
the tube hole y. to % in. and be flared to at least Ys in. larger than the
tube-hole diameter.
Firetube boilers have the tube ends exposed to heat and products of
combustion, and therefore the tube ends might soon be burned offif
they were flared. In these boilers the tube ends are driven back into a
bead after expanding the tubes, in order to protect them against over-
heating, although the bead does not increase the holding power ofthe
tube appreciably.

Dished heads
The ends of drums of most conventional-type watertube boilers are
closed with a dished-out head. The shorter the radius of the curva-
ture, that is, the nearer the dish approaches a semispherical shape of
reduced radius, the greater will be the resistance to internal pres-
sure. Conversely, the ASME Code specifies that the radius shall not
be greater than the diameter ofthe shell or drum to which the head is
attached-otherwise, the head requires bracing.
There are four types of blank unstayed heads permitted by the
Power Code:segment of a sphere, semiellipsoidal, hemispherical, and
{latheads. The first three are bumped heads (Fig. 9.8a). Some Code
flatheads and methods ofattachment are shown in Fig. 9.8b. Bumped
heads are flanged, with a corner radius on the concave side of the
head ofnot less than 3 times the head thickness and in no case less
than 6 percent ofthe diameter ofthe shell for which the heads are to
be attached.
Flanged-in manhole openings in dished, or bumped, heads must be
flanged to a depth ofnot less than 3 times the required thickness of
the head for plate ofup to lY2-in.thickness. If thicker, the depth ofthe
flange must be the thickness of the plate plus 3 in. The minimum
width ofthe bearing surface for a gasket on a manhole must be 17\6 in.,
and the gasket thickness when compressed must be less than 74in.
Dished heads are calculated for allowable pressure by the following
methods, depending on what type ofhead is involved and whether it
has a manhole. For segments of a sphere head without a manhole, use
the formula

Stay bolts may be used to stay furnaces to the outside shell or
wrapper sheet (Fig. 9.10). The size and the pitch of the stay bolts
have much to dowith the maximum allowable pressure onthe boiler.
It will be noted in Fig. 9.10 that the ends are upset slightly so that
the area ofthe stay bolt at the root ofthe threads will not be less than
that of the body.However, some stay bolts are made without upset-
ting the ends; thus, in calculating the net area, the diameter at the
root ofthe threads should be used.
Upset ends of stay bolts should be annealed in order to reduce any
tendency to brittleness. The length ofthe stay boltmust be such that at
least twothreads extend overthe plates. The ends are then riveted over.
Stay bolts sometimes break because offurnace-sheet expansion and
contraction; the point ofbreakage is usually near the inside surface of
the shell. Telltale holes are required in stay bolts not over 8-in. long,
for these bolts are considered less flexible and more susceptible to
breakage than the longer bolts. The telltale hole is at least 6~-in.
diameter and is drilled in from the outside to a depth at least ~ in.
past the inner surface of the plate or, if the stay bolt is reduced in
diameter, to at least Y2in. beyond this reduction. It is obvious that
when the stay bolt cracks halfway through its cross section, leakage
through the telltale hole should givewarning.
Diagonal stays. Tostay the flat portions ofheads that are not sup-
\
ported by tubes, diagonal stays are used above the tubes. This stay is
not as direct as the through-stay, and it throws stress on the shell
plates as well. But the diagonal stay leaves more room above the
tubes for inspection, repair, and cleaning. Acommon form ofdiagonal
stay is shown in Fig. now welded on the attachments per
9 .1 1 a , b
Code. For calculating the strength of a diagonal stay, the Code
requires the followingto be considered:
1. What is the slant of the diagonal or its angle to the flat surface
being supported?
2. Is it welded or riveted to the shell and head?
3. What is the construction on the ends of the stay where it is fas-
tened to the shell or head: riveted or welded, pins, split palms, or
blades (crowfoottype)? See Fig. and
9 .1 1 a (2 ) a (3 ).
The Code permits most diagonal stays to be calculated as straight
stays similar to the stay-bolt method. This method calls for multiply-
ing pressure times area on one side, with the holding power of the

forthis purpose. It is still used to support the tops ofcombustion cham-
bers in boilers ofthe scotch marine type. The girder stay consists ofa
cast steel or built-up girder with its ends resting on the side, or end
sheets, ofthe fireboxor combustion chamber. It supports the flat crown
sheet (the top ofthe combustion chamber) bymeans ofbolts.
The radial stays are more flexible and tend to hold less scale from
circulation than do girders. About the only advantage of the girder
stays is that they pass straight through the sheet rather than at an
angle. The Power Boiler Code has examples on the use of special
equations forgirder stays.
Staying Furnace Against Collapse
The furnace sheets of a boiler and of other internally fired boilers
must resist the pressure on the external surfaces that tends to cause
collapse. This collapsing tendency is resisted either by the stiffness of
the furnace orby staying it to the shell with stay bolts.
Afurnace not exceeding 38-in. OD may be self-supporting, and the
use ofstays may be eliminated provided that the thickness ofthe fur-
nace is sufficient for necessary stiffness and that the span offurnace
length is not toogreat.

CodeStrength, Stress,and Pressure Calculations 337
ing should be located over the furnace door. Watertube boilers have
the stamping on the drum heads above the manhole flange.
It is very important when purchase or relocation of a boiler is con-
templated to ascertain the boiler laws of the state. Many states
require filing a special form and following a definite procedure before
relocating a boiler.
The Use of Code Equations
The Code calculations reviewed in this chapter were designed to show
how the allowable pressure is obtained for the different boiler compo-
nents. Those readers preparing for operator or inspector examinations
should note the method of attack required in solving boiler component
strength problems based on Codeformulas or equations. It must also be
realized that the method illustrated does not apply only to new con-
struction. Operators and inspectors as well as repairers should review
the Code equations and requirements when faced with a problem on
existing installations. By using the appropriate equation for the compo-
nent that requires review, a decision can be reached on appropriate
Code-type repairs that will restore the strength ofthe component. It is
alsopossible to determine wear rates oncomponents bycomparing actu-
al thickness, for example, to those required by the methods illustrated
in this chapter. This willassist in calculating remaining lifeforthe com-
ponent(s), and may even involve changing the allowable pressure until
repairs are made. The intent of this chapter is to show how allowable
pressures are calculated sothat an engineering decision on facts can be
made onhow to proceed when a questionable condition arises.
Questions and Answers
1 What are the major disadvantages ofa lapped longitudinal joint?
ANSWER: The major disadvantage of a lap-riveted or welded longitudinal
seam is that the plate is "lapped"; thus, the drum or shell does not form a
true circle.Acertain degree ofbending stress may occur along the lap ofthe
seam when the shell is subjected to pressure. This causes a stress concentra-
tion that eventually may result in fatigue and cracking ofthe plate, thus pro-
ducing a disastrous boiler explosion.
About the only "advantages" ofthe lap-riveted or welded seam are lowcost,
simplicity, minimum width ofspace, and minimum total thickness where the
seam is exposed to the fires, as in girth seams ofsome firetube boilers.
2 What isthe maximum diameter and pressure that canbeallowedona boiler
whoselongitudinal joint isfusion-weldedand isnotx-rayed orstress-relieved?
ANSWER: l6-in. ID and lOO-psipressure. Build to miniature-boiler specifica-
tions.

340 ChapterNine
9 Why are manhole and handhole plates usually made oval?
(a)
Whyiswater used instead ofsteam orair to test a boiler?
(b)
What precautions are necessary to take on safety valves and steam
(c)
pipes when the hydrostatic test is applied to oneboiler in abattery?
ANSWER:
Toenable the operator to remove them from the boiler and replace
(a)
them. An oval manhole also provides the largest entrance opening
with the removal ofa minimum amount ofmaterial. The long axis of
the manhole should be across, or girthwise of,the shell.
Incompressibility avoids explosions.
(b)
Use proper test clamp or remove safety valves and blank flanges or
(c)
cap. Disconnect stop valves and blank offsteam-pipe ends.
10 What causes a plate formed into a cylinder toretain its shape?
(a)
What is the maximum permissible distortion in a welded boiler
(b)
drum?
ANSWER:
The stretching of the outside fiber of the plate beyond its elastic
(a)
limit.
1percent ofmean diameter.
(b)
11 On a boiler, why is the hydrostatic test limited to 17:;times the maxi-
(a)
mum allowable working pressure?
What gooddoesthis test do?
(b)
Why is there a minimum and maximum temperature set for the
(c)
water during a hydrostatic test? What are the minimum and maxi-
mum temperatures?
ANSWER:
Because a greater pressure is likely to damage the boiler plate by
(a)
causing a permanent deformation.
It tests fortightness ofparts and strength.
(b)
(c) So that boiler parts and water will be approximately the same tem-
perature. The temperature must be not less than 70°F to prevent
sweating. That may mask a leak through a defect, and the metal
temperature cannot exceed 120°F in order to permit close examina-
tion ofwelds and similar joint-type areas.
12 What is the allowable working pressure on an unstayed full-hemispheri-
cal head ofwelded construction with the following specifications? 48-in. ID;
pressure on the concave side; thickness ofplate = % in.; efficiency ofweld is
100percent; SA-285Cmaterial with an allowable stress of13,800Ib/in.2•
ANSWER: Use the equation

350 ChapterTen Boiler Connections,Appurtenances, and Controls 351
stop valve in the steam line, and stop and check valves in the feed Recommended instrumentation. Any installation will be improved by
line. (2) In addition to the minimum mentioned above, boiler feed the use ofinstruments when trained operating personnel are in atten-
pumps and/or injectors are needed. Low-water fuel cutoffs on auto- dance and make intelligent use ofthe data provided. Instrumentation
matically fired boilers are now required in many jurisdictions on not oflarger packaged boilers should include an apparatus for obtaining
only low-pressure but also high-pressure boilers. Combustion safe- flue-gas analysis and determining combustion efficiency.
guards are also becoming a necessity on boilers firing fuel in suspen- Asa minimum, the ASME Boiler Codefor high-pressure boilers rec-
sion. These are covered in later chapters. The term boiler fitting is ommends the following instruments: (1) steam pressure gauge; (2)
applied to valves, gauges, and other connections or devices that are feedwater pressure gauge; (3)furnace draft gauge: (4)an outlet pres-
attached directly to the boiler sothat the unit or units can be operat- sure gauge on the forced-draft fan and an inlet pressure gauge on the
ed safely and efficiently. induced-draft fan; (5) steam-flow recorder for checking boiler output;
(6) CO recorder to check on combustion; (7) superheater inlet and
Applicable definitions. See also Appendix 1, "Terminology and outlet 2 temperature recorder; (8) inlet and outlet temperature
Definitions."
recorders for air heaters; (9)thermometers indicating inlet and outlet
steam temperatures for boiler reheaters; (10) feedwater-temperature
1. Safety valve: Prevents boiler pressure from rising above the set-
recorders for checking degree ofdeaeration and economizer operation;
ting of the valve by relieving excessive steam pressure, guarding
(11)pressure gauges on pulverizers to check differential pressure for
against hazards ofoverpressure.
fuel-air mixtures to burners; (12) pressure gauges for oil-fired boilers
2. Steam supply stop valve: The valve installed at the steam outlet on oil lines to burners and temperature gauges before and after any
ofthe boiler to shut offthe flowofsteam. oil preheaters; and (13) pressure gauges for gas-fired boilers on the
3. Steam pressure gauge: Indicates the steam pressure in the boiler main gas line to burners and on individual burners.
in pounds per square inch.
Pressure and gauges. Pressure is the unit force imposed on a unit
4. Steam gauge siphon: The device installed between the steam area by a fluid or gas, this forceacting on the confining walls ofa ves-
gauge and the boiler to provide a water seal, sothat live steam will sel. In English units, this is expressed as pounds per square inch, psi.
not enter the gauge to cause a false reading or damage to the Gauge pressure is that pressure indicated on gauges that measure the
gauge. internal pressure ofpressure vessels. This is a pressure that is above
the atmospheric pressure surrounding the pressure vessel on the out-
5. Inspector's test gauge connection and cock: Provides the neces-
side. Absolute pressure is the sum of the gauge pressure and atmo-
sary connection to check the accuracy ofthe steam pressure gauge
spheric pressure. At sea level, the standard atmospheric pressure is
on the boiler.
14.696psi. It has also been defined as a 760-mm (29.921-in.)height of
6. Water column: The hollow casting or forging connected at the top a mercury column at 32°F. In laboratory work requiring close preci-
to the boiler's steam space and at the bottom to the water space.
sion, a mercury barometer must be used to obtain the exact mercury
The water gauge glass and water test cocks are installed on the
height and weight at different temperatures, because the weight of
column.
the column ofmercury in a barometer also gives the pressure per unit
7. Water glass and gauge fixtures: To show the water level in the area ofcross section. At 32°F,mercury weighs 0.491Ib/in.3 Thus, each
boiler. inch ofmercury height will exert 0.491psi.
Pressures below atmospheric pressure are defined as vacuum con-
8. Water test gauges or try cocks: For testing the water level in the
ditions and are usually measured in inches ofmercury.
boiler should the water glass be out ofservice temporarily for any
reason.
Example What is the absolute pressure on an air tank when the pressure
9. Drain valve under the water column and low-water fuel cutoff gauge reads 148psi and a barometer indicates 29.45 in. ofmercury?
switch: Toprovide a means fordaily flushing under the water col-
solution
umn and water level controls to keep the chamber and lines clean,
so the water will register accurately in the glass. Also provides a Atmospheric pressure = 29.45(0.491) = 14.46psi
means oftesting the low-water cutoff. Absolute pressure = 148 + 14.46 = 162.46psia

Mechanical Temperature Devices
Bimetallic thermometers. If a composite metal strip, made of two
dissimilar metals weldedor riveted together, is heated, it bends in the
direction of the metal with the lower coefficient.of expansion. The
sure. When heat is applied, the pressure ofthe expanding fluid caus-
amount ofbend fora given temperature change is repeatable and can
es a helical tube to stretch, moving a pointer over a scale. Other vari-
be used to indicate temperature, provided the purity ofthe two met-
ations use the fluid to operate a piston connected to an indicator,
als is controlled. Usually the strip is formed into a coil,and a pointer
which displays temperature on a linear scale. This type is not often
is attached to the inner end.As the coilexpands, the pointer indicates
used for temperature measurement, but may be used to operate a
temperature ona scale (Fig.
lO .3 b ).
Bimetallic thermometers are inexpensive and moderately accu- switch forthermostatic control.
rate-typically 1 percent of reading for industrial types. The upper
temperature limit is around lOOO°F,but 500°F is the usual limit.
Electronic Temperature Devices
Because of the scale layout, close resolution is difficult to obtain
except for narrow-range thermometers. In industrial models the ele- Resistance temperature detectors. RTDs operate on the principle
that an electrical conductor's resistance changes with temperature.
ments are usually sealed in a tube, since corrosion can degrade the
Platinum is usually used because ofits stability at high temperatures.
metal strip.
Filled-system thermometers. Devices of this type (Fig. lO.3c) are Thermocouples. Thermocouples depend on the principle that when
two dissimilar metals are joined, an electrical voltage is generated
made with an expandable gas or liquid in a hermetically sealed enclo-

356 ChapterTen
and this varies with temperature. This voltage can be measured with
electronic circuitry. Thermocouples have a "hot"junction, which is the
measuring point, and a "cold"junction, which is the reference point.
Thermocouple sensors can be made in a variety ofconfigurations and
sizes and are extensively used for the continuous measurement ofthe
temperatures of hot streams. These are widely used in boilers to
check on circulations.
Thermistors. Thermistors are resistors that vary in their electrical
resistance with temperature changes and thus are similar to RTDs.
This quality can be used to measure temperature with the appropri-
ate electrical circuitry. Shortcomings of thermistors in comparison
with RTDs and thermocouples is a narrower operating range and the
fact that the change ofresistance with temperature is not linear.
Instrumentation Development
There has been a tremendous growth in the use ofsensors and instru-
mentation in boiler plants for the purpose ofbetter automatic control
and efficient operation. Among the items measured in power plants
are: pH, conductivity, dissolved oxygen, silica, hydrazine and sodium
ion all for the purpose ofcontrolling water quality in the boiler. Each
loopin a boiler system has its own sensors, instrumentation and dis-
play needs. An example is the gas stack analyzer for emission control,
shown in Fig. 10Aa. These instruments measure CO, CO2,S02' and
NO x• With these readings, adjustments can be made on air-fuel ratios
and other adjustments, if needed, to bring the values to design set
points.
Among the most widely measured quantity is pH and conductivity.
These are now measured at convenient points in a boiler plant on a
continuous basis as a result ofinstrument and sensor development in
industry. Conductivity is used to detect solids content in a solution, or
boiler water, and the instrument is based on determining the flow of
current across set points, and relating this to solid content ofthe solu-
tion. See Fig. 10Ab.
pH is the measurement in a solution ofthe hydrogen ion concentra-
tion, and this is related to the acidity or alkalinity of the solution,
with 7.0 being the neutral point on a scale of0 to 14.Values below 7
indicate an acidic condition, while values above 7 are alkaline. See
Fig. lOAc. The instrument is based on the electromechanical poten-
tial at the surface ofglass electrodes. The readings are used to ana-
lyze water-treatment results.
The growth in power plant instrumentation and control has also
been accelerated by the evolution of semiconductor technology, or
"computer on a chip," commonly also called the microprocessor. This

358 Chapter Ten
growth in microprocessors has resulted in the growth of advanced
instrumentation and accompanying controls to achieve automatic
operation, and also has the followingadvantages:
1. By programming starting and shutdown procedures through a
computer, power plant equipment can be started up and shut down
faster.
2. By data logging and trending ofreadings, detections ofimpending
malfunctions is possible, and the operator can take corrective
actions.
3. By setting operating limits closer to theoretical design limits, high-
er thermal efficiencycan be achieved.
4. Emission control can be improved by more rigid control ofair-fuel
ratios and other factors controlling the combustion offuel.
Admittedly, this trend to more automatic operation also reduces
staff requirements in power plants. Thus, the skill level must be
increased as less personnel are required in a modern plant. Operators
must study the many automatic features that are being incorporated
into instrumentation and controls in a modern boiler system.
However, there are certain ASME Code requirements on connec-
tions, valves, and appurtenances that are still required by jurisdic-
tional authorities in order to maintain good operating practices for
safety reasons.
Instrumentation and control calibration. The growth in instrumenta-
tion and controls now requires technicians to periodically test and cal-
ibrate the instrument against a standard ofreference, to permissible
deviations that are established for the field calibrator's guidance.
Usually stickers are applied to show the date ofcalibration, and next
due date. Larger plants have personnel specializing in instrument
calibration, while smaller plants with fewer instruments may expect
an operator to develop this skill or may farm it out to instrument ser-
vicing organizations.
Water Columns, Gauge Glasses, and Gauge
Mirrors are sometimes used where, because ofextremely high ele-
Cocks
vation, gauge glasses are not visible from the operating floor. Other
The gauge glass and gauge cocksare essential Codeappliances forindi- styles ofglass make use ofremote gauge-glass indicators which may
cating the levelofthe boiler water. The water column (often omitted in be located at the operating floorlevel.
railroad and marine practice) is installed between the gauge glass and The gauge-glass connections between the glass and the water col-
the boiler. It serves to eliminate excessive fluctuations of water-level umn (orboiler ifthe column is omitted) should be at least Y2 in., and a
indication in the glass due to rapid boiler circulation or ebullition and drain valve or cockshould be provided in the bottom ofthe lower con-
thus acts as a steadying medium. SeeFig. lO.5a, b, and c. nection chamber. A shutoff valve is installed in both connections to

360 ChapterTen
BoilerConnections,Appurtenances, and Controls 361
permit replacement ofa defective glass while the boiler is under pres-
sure. tube boilers, it is at least 2 in. above the lowest permissible water
level as determined and specified bythe boiler manufacturer.
Gauge cocks are installed to serve as a check on the accuracy ofthe
Valves are not absolutely essential on steam and water connections
gauge glass and to determine the water level in the event ofglass fail-
to the water column (see Fig. but ifused, they must be outside
ure. If two independent gauge glasses are installed at the same eleva- 1 O .5 b ),
tion and at least 2 ft apart, the gauge cocks are usually dispensed '3crewand yoke (see Fig. 10.5a), lever-lifting gate valves, stopcocks
with lever handles, or other valve types that offer a straight-way pas-
with. Most codes require but two gauge cocks for locomotive boilers
sage and show by the position of the operating mechanism whether
within 36-in. diameter or on firebox boilers within 5 hp. Larger boil-
they are open or closed. Lock these valves or cocks open or see that
ers are fitted with three gauge cocks.These cocksmay be mounted on
they are sealed open, as required bythe Code.
the water column or directly on the boiler and are equally spaced,
within the visible range ofthe gauge glass. The water-gauge glass with its steam, water, and drain valves is
placed on the water column as shown, along with the required num-
Water-column material is usually cast iron up to 250 psi. The
ber of gauge cocks. Damper regulators, feedwater regulators, steam
ASME Code specifies that malleable iron may be used up to 350 psi,
gauges, and other pieces of apparatus that do not require or permit
but steel is required for higher pressures. The piping connecting a
escape ofan appreciable amount ofsteam or water may be connected
water column to the boiler should be at least I-in. diameter. Brass
to the pipes leading from water column to boiler.
pipe for the lower connection is preferred up to about 150 psi. Where
any bend or turn is necessary in the lower connection, crosses should
Boilers operating at 400 psi and above. The ASME rule on gauge-
be used instead of90°elbows.The two unused openings should be fit-
glass connections for high-pressure boilers requires that each boiler
ted with pipe plugs, and these should be removed at each annual
have at least one water-gauge glass, except boilers operated over 400
internal inspection (more often if required) to see that the connecting
psi, which must have two water-gauge glasses, connected to a single
pipes are clear and to clean them ifnecessary.
water column or directly to the drum. For power boilers with all drum
Water-column drains are required at the bottom and in the lowest
safety valves set at or above 400 psi, two independent remote level
part ofany pocket in the lower connection.A%-in.or larger gate-valve
indicators may be used instead of one of the two gauge glasses for
drain is used for sediment removal. Aglobe valve may be used on the
boiler drum water-level indication. When both remote level indicators
nonpressure side ofthe gate valve for tightness if desired. Use ofthe
are in reliable operation, the one gauge glass may be shut off but
gate valve permits a wire to be run through an obstructed valve and
must be maintained in serviceable condition. When the direct reading
pipe without removing the boiler from service.
ofthe gauge-glass water level is not readily visible to the operator in
The steam connection should pitch toward the column and the
her or his working area, two dependable indirect indications must be
water connection toward the boiler so that a false indication oflevel
provided, either by transmission ofthe gauge glass or by remote level
will not be shown by water trapped in the column when the boiler
indicators.
water level is declining.
Figure 10.5c shows a typical high-pressure remote level indicator.
Leveling a water column or a gauge glass is important. The lowest
It is mounted on the boiler room instrument panel or installed at any
visible point in the gauge glass should be at least 2 in. above the ele-
other eye-level location convenient for the operator. The indicator is
vation of the lowest safe water level as determined and specified by
connected to fittings on the boiler drum by two small tubes. Changes
the boiler manufacturer.
in the boilerwater level cause corresponding change in static head in
In firetube boilers, the lowest safe water level is determined by the
one of these tubes; static head in the other tube remains constant.
type ofboiler. For scotch marine boilers, it is 2 in. above the highest
Variations in the differential pressure at the indicator cause move-
point ofthe tubes or crown sheet. For horizontal-return-tubular boil-
ment ofthe pointer which accurately indicates water level. The indi-
ers, it is 3 in. above the highest point of the tubes, flues, or crown
cator is operated by the boiler water itself, using the pressure differ-
sheet. For locomotive boilers under 36-in. diameter, it is 2 in. above
ential between a constant head of water and the varying head of
the highest point ofthe crown sheet, and for boilers over 36-in. diam-
water in the boiler drum. By means ofa diaphragm-operated mecha-
eter, it is 3 in. For vertical tube (VT)boilers of the submerged-tube
nism, with the diaphragm sides connected to high and low levels by
type, it is 2 in. abovethe upper tube sheet. For the dry-type VTboiler,
tubing connection, the water level is shown by a graduated scale on
it is one-third the height of tubes. In most standard types of water-
the instrument.

362 Chapter Ten
Developments on remote indicators include using green glass ports
for water, and red for steam showing through ports of a water level
gauge. By means offiberoptic cable, remote viewing is possible on a
second port-hole type level gauge. Transmission ofover 1000ft is pos-
sible with fiber-optic cables. (SeeFig. 10.5c.)
Safety Valves
ANSI B95.1 has an extensive listing ofterminology related to safety
valves. This is the most important safety device on a boiler, and can
be the last defense against an overpressure explosion. A few defini-
tions on this most important device will help in differentiating the
different types that are available:
Apressure relief device is designed to relieve pressure or open to
prevent a rise in internal pressure ofa closed vessel in excess ofthe
allowable working pressure.
Apressure relief valve is actuated by inlet pressure having a grad-
uallift proportional to the increase in pressure and is primarily used
forliquid service in preventing overpressure.
A safety valve is a pressure relief device actuated by set pressure,
but characterized by a rapid or pop opening action to immediately
release the steam from a closed vessel. It may also be used for air
release service.
Apilot-operated pressure relief valve is a pressure-relieving device
where the major relieving device is actuated and controlled by a self-
actuated auxiliary "trigger" pressure relief valve.
There are many Coderequirements on this important safety device.
Safety-valve construction. It is ofthe utmost importance that a safe-
ty valve be correctly constructed. Such construction may be ensured
by specifying that the construction must conform to ASME or
National Board approved and registered direct spring-loaded pop
type, properly marked as to pressure and capacity and equipped with
Seat diameter, in.
a testing lever. The pressure setting must match either the maximum
allowable pressure for which the boiler is designed or, an older boil- Pressure at which valve is set to blow,psi
ers, the maximum pressure allowed by state or city law.The capacity
Blowdown,psi
of the safety valve should be at least equal to the maximum steam
Discharge capacity, lb/hr
that can be generated by the boiler.An ASME standard safety valve
bears the following information stamped on the valve body or name Capacity lift, in.
plate (see Fig. 10.6a):
ASME standard symbol
Manufacturer's name or trademark
When a safety valve bears the ASME or National Board stamping,
Manufacturer's type or design number it is the manufacturer's guarantee that the rules of the ASME Code
have been followedin the construction ofthe product.
Size,in.

BoilerConnections,Appurtenances, and Controls 365
364 ChapterTen
silent regarding maximum blowback, it is usually good practice to
In brief, the major constructional requirements are that the disk
and seat be of noncorrosive material, the seat being fastened to the adhere to the minimum allowed.
The ASME Code specifies that the blowback must be adjusted and
body sothat it cannot lift with the valve disk. Allparts should be con-
sealed by the manufacturer or an authorized representative. The
structed so that no failure of any part will interfere with full dis-
adjustment is effected by the blowback ring, or adjusting ring, in
charge capacity of the valve. The seat may be inclined at any angle
valves of the type shown in Fig. 10.6c. The adjusting-ring access
between 450 and 900
•
screw is removed, and with a pointed tool or screwdriver the ring is
The safety valve must be of the direct spring-loaded type. Code
rotated part ofa turn on its threaded sleeve. This raises or lowers the
states do not allow the installation ofweight and lever types or dead-
weight safety valves, for the adjustment of such valves is too easily ring, changing the area ofthe huddling chamber.
The action ofthe huddling chamber and blowback ring is to expose
tampered with. Their use is not recommended anywhere.
a greater area to escaping steam when the valve lifts slightly. The
The safety-valve spring is usually of round or square stock, for
steam pressure acting on an increased area gives a greater total lift-
maximum clearance between the coils. If the coils come in contact,
ing pressure against the spring, which results in the valve opening
the valve cannot lift. It is for this reason principally that the maxi-
with a pop, with the abrasive cutting action of the steam (known as
mum range ofadjustment permitted with a spring is 10percent ofits
"wire drawing") which might be caused on the valve and seat by slow
rated setting. This rule is for safety valves set at up to 250 psi. For
higher pressures, the allowable range of adjustment is 5 percent of opening being thus eliminated.
The Crosby nozzle-type safety valve (Fig. 10.7) dispenses with the
the spring rating. If the setting is changed to a greater deviation, a
blowback-ring principle. When the valve first lifts, steam strikes the
new spring and nameplate should be installed by the manufacturer's
adjusting ring and is deflected downward. The reaction ofthe divert-
representative.
ed steam flow causes the valve to pop open. This construction results
Connections. Safety valves should be connected directly to an inde- in high lift and high capacity.
pendent nozzle on the boiler without any intervening valves of any
description. Threaded connections may be used up to and including 3-
in. diameter. For boilers operating at over 15 psi, all safety valves
over3-in. diameter should have flanged inlet connections.
It is important that the nozzle opening to and the discharge piping
from the safety valve be at least as large as the safety-valve connec-
tion. If two or more safety valves are connected on a common nozzle
or fitting, the area of this nozzle or fitting should at least equal the
combined areas ofall safety valves served.
A lifting lever is required in order to lift the valve from its seat
when there is 75 percent ofthe popping pressure in the boiler. Lifting
levers that can lockthe valve in raised position are not approved.
Blowback, or blowdown, is the number of pounds ofdrop in boiler
pressure from the value at which a safety valve pops to the point
where the valve closes. For pressure up to 100 psi, the blowback
should be not over 4 percent, but not less than 2 lb. Higher pressures
call for a minimum blowback of 2 percent of the popping pressure.
Safety valves used on forced-circulation boilers of the once-through
type may be set and adjusted to close after blowing down not more
than 10 percent of the set pressure. The valve for this special use
must be so adjusted and marked, and the blowdownadjustment must
be made and sealed by the manufacturer. A lesser blowback may
result in a destructive chattering (rapid popping and seating) action.
Toogreat a blowback wastes steam and fuel. Although the Code is

366 ChapterTen
Discharge from safety valve. Discharge pipes should be used if the
discharge is located where workers might be scalded. A proper dis-
charge pipe is as essential to the safety ofplant personnel as the safe-
ty valve is to the boiler. Toooften a worker has been opening a stop
valve when a safety valve, having no discharge pipe and pointing
directly at the person, pops. Tobe standing in the path ofa high-pres-
sure 3-or4-in.jet ofsteam is usually fatal.
Every discharge pipe should be at least 6 ft high. If headroom
makes it impossible to terminate the discharge pipe within a reason-
able distance from the ceiling, it should extend out through the build-
ing wall or roof. If it is a flat roof where workers may be, the dis-
charge pipe should extend at least 6 ft above it. If a horizontal
discharge pipe is more practical, it should discharge at a safe location.
It is essential that the discharge pipe diameter be at least equal to
the size ofthe safety valve. If a length ofover 12ft is necessary, it is
better to use a diameter Xin. larger for each 12 ft in length. A long
line with no increase in diameter will cause a back pressure because
offlow friction and may cause serious chattering ofthe safety valve.
All90°bends should be avoided ifpossible.
The discharge pipe should be supported independently ofthe safety
valve. Serious stresses may be set up in the safety-valve body,connec-
tion, or boiler nozzle by the weight ofa heavy, unsupported discharge
pipe.
Mter a safety valve has blown many times, it is not uncommon for 2. The boiler manufacturer is now required by Coderules to stamp
slight leakage to develop. Condensation ofthis leakage may gradually the nameplate and also to show on the master data report what the
fill an undrained escape pipe with water. This condition alone pre- maximum-designed steaming capacity ofthe boiler is. The old mini-
vents the safety valve from blowing at its set pressure. The popping mum safety-relieving capacity rules based on heating surface and fuel
point will be increased lIb for every 2.3-ft elevation of water in the fired, as shown in Fig. 10.9, are now placed in the nonmandatory
escape pipe. Also,in an outdoor discharge pipe exposed to severe win- appendix paragraphs ofSection I ofthe ASME Code and can be used
ters, ice may form and seriously interfere with proper safety-valve as a guideline if the nameplate does not show the maximum capacity
operation. Every discharge pipe should have a %- or X-in.open drain as now stipulated in the Code.
at its lowest point. This drain should be conducted offthe boiler top in 3. For electric boilers, the relieving capacity is determined by mul-
order to prevent external corrosion induced by dampness. Figure 10.8 tiplying the kilowatt input by 3Xto obtain the pounds per hour of
shows a correctly installed safety valve. steam-relieving capacity.
4. For HTHW boilers, the required steam-relieving capacity in
Capacity. The number and capacity of safety valves required on
pounds per hour is determined by dividing the maximum Btu output
boilers are governed by Code rules. The following rules on boilers
(forthe fuel being fired) ofthe boiler by 1000.
must be followed:
1. The safety-valve capacity on a boiler must be such that the safe- Popping tolerance and number of safety valves. The popping-point
ty valve (orvalves) will discharge all the steam that can be generated tolerance that a valve must meet is the following, on a plus or minus
by the boiler (this is assumed to be the maximum firing rate) without basis:
allowing the pressure to rise more than 6 percent above the highest
1. Twopsi for pressures up to and including 70psi.
pressure at which any valve is set, and in no case more than 6 per-
cent above the maximum allowable pressure. 2. Three percent for pressures for 71to 300 psi.

valves on the superheater outlet header. With no intervening stop
valves between the superheater and the boiler, the capacity of the
safety valves on the superheater may be included in the total
required for the boiler, provided the safety-valve capacity in the boiler
is at least 75 percent ofthe aggregate safety-valve capacity required
forthe boiler.
3. Tenpsi forpressures over301 to 1000psi. The superheater safety valves should always be set at a lower pres-
4. One percent forpressures over 1000psi. sure than the drum safety valves so as to ensure steam flow through
the superheater at all times. If the drum safety valves blow first, the
One or more safety valves must be set at or below the maximum superheater could be starved of cooling steam, leading to possible
allowable pressure. The highest pressure setting of any safety valve superheater tube overheating and rupture.
cannot exceed the maximum allowable working pressure by more
Testing of safety valves. Corrosion and deposits on valve and valve
than 3 percent. The range of pressure settings of all the saturated
seat are caused by the safety valve not having been lifted for a long
steam safety valves on the boiler cannot exceed 10 percent of the
period. To avoid this most dangerous condition on automatic-fired
highest pressure setting to which any valve is set.
(especially low-pressure) boilers, the safety valve should be periodi-
Each boiler requires at least one safety valve, but if the heating
cally raised by using the hand lever, or preferably by raising the
surface exceeds500ft2 orthe boiler is electric with a power input over
steam pressure to the popping point. The latter practice should be
500 kW, the boiler must have two or more safety valves. When not
done only with constant attendance at the boiler,and then only under
more than two valves of different sizes are mounted singly on the
the supervision of trained personnel who will carefully watch boiler
boiler,the smaller valve must be not less than 50 percent in relieving
pressure and immediately shut down the boiler if the pressure starts
capacity ofthe larger valve.
exceeding the maximum allowable. The lever testing of safety valves
Superheater safety valves. Safety valves discharging steam over450°F should be done with at least 75 percent boiler pressure on the safety
ITomsuperheaters should have a flanged or welded inlet connectionfor valve.
all sizes.Also,such valves should be constructed of steel or alloy steel Other problems that may be encountered on safety relief valves
throughout, suitable for heat resistance at maximum steam tempera- besides corrosion and scale deposits include damaged seating surfaces
tures. The spring in superheater safety valves should be fully exposed from corrosion, foreign particles (rust and scale) and weld beads,
(Fig. sothat itwillnotbeincontactwith high-temperature steam. obstructions in the piping going to or from the safety valve, causing
1O .6b)
Every superheater attached to a boiler with no intervening valves chatter, pipe strains on the discharge side causing the safety valve to
between the superheater and boiler requires one or more safety leak sporadically, and improper blowdownring setting which can also

370 ChapterTen
cause chatter. Other more obvious defects are broken or corroded
springs and settings toocloseto operating pressure.
Repairs to safety valves. The NB now has a procedure to qualify
safety relief valve repairers and then issues a "VR"stamp to the qual-
ified organization. The procedure requires the maintaining ofa quali-
ty-control program by the repair organization and also the demon-
stration of repair capability to the satisfaction of a representative of
the National Board. This includes acceptance testing by an approved
laboratory to show that repaired valves meet the functional and oper-
ating criteria (set pressure and capacity) as stipulated by the section
of the ASME Boiler Code. Repaired valves may have a nameplate
attached showing the NB "VR"repair symbol as shown in Fig. 10.10.
Manyjurisdictions now require safety relief valves to be repaired only
by NB-qualified "VR"stamp holders; therefore, to comply with juris-
dictional requirements, operators of boiler plants should check with
the jurisdictional inspector on any safety valve repairs. Additional
information regarding the National Board "VR" stamp for safety
valves can be obtained by contacting:
The National Board ofBoiler and Pressure Vessel Inspectors
1055Crupper Ave.
Columbus, OR 43229
(614)888-8320
Valves and Piping
Valves on boilers, as shown in Fig. 10.1, include steam valves on the indicate by the position of the spindle whether the valve is open or
main headers; feed valves on the water feed to a boiler; drain valves closed. When two or more boilers are connected to a common steam
on water columns, gauge glass, and drain connections; blowdown main, the steam connection from each boiler having a manhole must
valves for both surface blowoff and bottom sediment blowoff;check have two stop valves in series, with an ample free-blowing drain
valves on feed lines; and nonreturn valves on steam mains. Materials between them. The discharge ofthe drain must be in full view ofthe
forpower plant piping are mostly carbon steels or austenitic stainless operator when opening or closing the valves. Both valves may be of
steel. In nuclear applications, changes in metal properties as a result the 0 S & Y type, but one should be an automatic nonreturn valve.
ofradiation must also be considered in piping design. Factors affect- This should be placed next to the boiler so that it can be examined
ing piping in power plants include thermal transients due to rapid and adjusted or repaired when the boiler is offthe line. Steam mains
changes oftemperature from operating problems, water hammer due going into a plant from the boiler should be adequately supported.
to entrapped water in piping, creep and vibration from connected Anonreturn valve (Fig. 10.12e) is used sometimes as a stop valve on
machinery requiring close attention to balancing ofmachinery. Large- the main steam line next to a steam boiler. The function of stop-
amplitude and low-frequency seismic vibration must be designed for checks, or nonreturn valves as they are frequently called, is as impor-
in nuclear plants. Figure 10.11shows some pipe support systems. tant as pop safety valves on boilers where two or more units are con-
Each main or auxiliary discharge steam outlet, except the safety nected to the same header. They automatically prevent backflow from
valve and superheater connections, must have a stop valve placed as the header should a boiler fail. They simplify the work of cutting out
close to the boiler as possible. When the outlet size is over 2 in. (pipe a boiler or bringing a cold boiler into operation. They protect boiler
size), the valves must be the outside-screw-and-yoke (0 S & Y)type to repair or inspection crews against steam backflow should the header

BoilerConnections,Appurtenances, and Controls 373
gives less restriction to flow than the elbow and globe valve it dis-
places.
The gate valve may be one oftwo types: the nonrising-stem inside-
screw and the rising-stem outside-screw-and-yoke types (Fig. 10.12a
and Gate valves are best for services that require infrequent valve
d ).
operation and where the disk is kept either fully opened or closed.
They are not practical for throttling. With the usual type ofgate valve,
closeregulation is impossible. Velocityofflowagainst a partly opened
disk may cause vibration and chattering and result in damage to the
seating surfaces. Also,when throttled, the disk is subjected to severe
wire-drawing erosive effects.
The plug gate valve, however, is excellently suited for throttling
service. The gate valve operates on the wedge principle, with consid-
erable seat contact. Also, since there is straight-through flow,no dam
is offered to trap sediment or pieces of scale. Hence, the gate valve
should be used forwater-column drains and for similar services.
The rising-stem-type gate valve is used where it is urgent that
there be a visible indication that the valve is in the open position.
This type is required when shutoff valves are used in the connecting
pipes between a water column and a boiler.
valve be accidentally opened. No multiboiler plant should be without
Many other modifications ofthe globe and gate valves are available
stop-checks. They are available in straight-way Y patterns, angle Y
for special services with various fluids.
patterns, globe,and angle patterns, depending onworking pressure.
Valves ofvarious types are shown in Fig. 10.12.As a rule, the globe Blowdown valves and fittings. Ablowdown connection is required at
valve (Fig. 10.12b) is used where positive tightness against leakage is the lowest waters pace ofa boiler to serve three purposes:
desired and where the fluid controlled is practically free from sus-
pended solids. It should be noted in the figure that both the valve 1. Toremove precipitated sludge or loosescale
disk and the seat are renewable. If they become worn, all that is nec- 2. Topermit rapid lowering ofthe boiler water level if it has become
essary is to remove pressure from the pipe line, unscrew the valve toohigh accidentally
bonnet, and renew these parts. The valve body does not have to be
3. As a means ofremoving water from the boiler system sothat fresh
disturbed from its piping connections.
water may be added to keep concentration of solids in the boiler
When a globe valve is used in the feedwater piping to a boiler, it is
water belowthe point where difficulties may be experienced
important forthe flowto enter under the valve disk. Ifit entered from
above and the disk became detached from the stem, the valve would
Since at least one of these functions may be performed under emer-
automatically close, the feed to the boiler being thus prevented. As
gency conditions, it is essential that the blowdown valves conform to
shown in Fig. 10.12b, fluids change direction when flowing through a rigid specifications. Globe valves are not permitted under any condi-
globe valve. This seating construction increases resistance to-and
tion, for inherent in their design is a tendency for a dam or pocket to
permits closeregulation of-fluid flow.
form, where sediment may build up.
The disk and seat can be quickly and conveniently reseated or
Blowdown valves and fittings should be designed for at least 25
replaced. This feature makes them ideal for services that require fre-
percent greater pressure than the maximum allowable pressure on
quent valve maintenance. Shorter disk travel saves operators time
the boiler.
when valves must be operated frequently.
Cast-iron fittings may be used between the blowdownvalve and the
Angle valves (Fig. 10.12c) have the same operating characteristics boiler for pressures of 100 psi or less, but steel is preferred. Steel fit-
as globe valves. Used when making a 90° turn in a line, an angle
tings are an ASME Code requirement for pressures over 100 psi, and
valve reduces the number ofjoints and saves makeup time. It also
steel valve construction forover 250psi.

BoilerConnections,Appurtenances, and Controls 375
from a boiler, joining a common blowdown header, one valve on each
independent line and a master valve on the header meet ASME Code
regulations. The Code specifies further that a double blowdown valve
in one casing is permissible provided that failure ofone valve does not
affect the other.
A blowoff tank is necessary when no open space is available into
which blowoff from the boilers can discharge without danger of acci-
dent or damage to property. For example, discharging to a sewer
would probably damage the sewer by blowing hot water under high
pressure directly into it. A good blowoff tank installation is always
nearly full of water (Fig. lO.13b). The National Board (NB) of Boiler
and Pressure Vessels Inspectors has published recommended rules for
boiler blowoffequipment, including methods of calculating the size of
blowofftank needed for the pressure and capacity of the boiler under
consideration. Figure lO.13c shows the NB-recommended pipe-con-
nection sizes for blowofftanks, and minimum-size tank based on boil-
er capacity. The tank must be designed in accordance with Section
VIII ofthe ASME Boiler Construction Code, for a working pressure of
at least one-fourth the maximum working pressure of the boiler to
which it is connected. In no case, however, can the plate thickness be
less than % in.
Check valves. Check valves are used where unidirectional flow is
essential, as when feedwater flows into a boiler. The swinging disk in
the valve (Fig. lO.14a) closes against its seat if the flow tends to
reverse. By bleeding pressure from the piping and removing the bon-
net and side plug, the valve and seat may be ground to a new face
when worn. Also, all these parts are renewable. Being nonreturn
valves, check valves are used to prevent backflow in lines. In operat-
ing principle, all check valves conform to one of two basic patterns.
Shown is the swing check type (Fig. lO.14a). Flow moves through
these valves in approximately a straight line comparable to that in

376 Chapter Ten
gate valves. In lift or piston and ball check valves (Fig. 10.14b and c)
flow moves through the body in a changing course, as in globe and
angle valves. In both swing and lift types, flow keeps the valve open
while gravity and reversal offlowcloseit automatically.
Primary caution to be observed when installing any check valve,
whether swing or lift check type, is to see that flowenters at the prop-
er end, i.e.,that the disk opens with flow.Ifyou followthe marking on
the body ofthe valve, you can be sure the valve is properly installed
and that the disk will be properly seated by backflow or by gravity
when there is noflow.
Steam Traps
Steam traps should be installed in lines wherever condensate must be
drained as rapidly as it accumulates and wherever condensate must
be recovered for heating, for hot-water needs, or for return to boilers
(Fig. 10.15). They are a "must" for steam piping, separators, and all
steam-heated or steam-operated equipment.
The purpose ofa steam trap is to have the steam first give up the
latent heat ofvaporization, about 970 Btu/lb, by stopping the steam
flowthrough the trap until it condenses, and then opening to let the
condensate flowinto the boiler water loop. This permits the steam to
giveup its energy to douseful work and thus contributes to saving on
fuel costs.
Another feature ofsteam traps is vents incorporated in their design
so that entrapped air or gases can be vented from the steam-conden-
sate piping system. This venting prevents
1. Loss of heat transfer because air acts as an insulator within the
2. It is important to place traps at lowpoints in the steam line, and
steam piping system
at proper intervals sothat condensate separates out and thus prevent
2. Oxygencorrosion within the steam piping system
the occurrence ofwater hammer. Steam and water traveling at high
3. Accumulation ofgases such as carbon dioxide that could form car- speed in a pipe can cause large impact forces if suddenly stopped by a
bonicacid, which attacks and corrodes steam metal piping trap or valve. The shock caused by water hammer can break valves,
traps, and elbowsofa piping system.
There are many types of steam traps as illustrated in Fig. 10.15. 3. It is also necessary to guard against condensate that is in traps
They all require periodic inspections and maintenance, because the possibly freezing in subfreezing temperatures and causing trap dam-
followingdetrimental conditions will affect their proper operation. age. This is especially true for outdoor installations or unheated
buildings. There are self-drain traps available to prevent this. Also
1. Dirt, rust, weld beads and similar contaminants inside a trap
used is heat tracing of steam and condensate lines that may be
will affect its internal movements. One way to prevent this is to
install strainers ahead of the trap. The strainers will have to be exposed to the freezing hazard.
4. To avoid traps closing and causing condensate to back up into
cleaned periodically to remove the contaminants. If corrosion prod-
the steam line, modern practice is to install traps that fail in the open
ucts are found, a review should be made ofthe feedwater and boiler
position. This can cause energy loss, but prevents the risk of equip-
water treatment methods so that corrosion is minimized. This may
also require a checkto make sure the trap vents are functioning. ment "upstream" being damaged bywater.

378 ChapterTen
Detecting faulty traps. Leaking or defective traps cause an energy
loss besides possibly endangering process equipment. Periodic inspec-
tions are, therefore, needed to make sure they are operating as
designed. Methods used:
1. If the condensate pressure is above atmospheric pressure, the
vent valve can be opened after the trap to note if water or steam is
coming out. High-temperature condensate may flash into steam; how-
ever, this can be recognized because flashing steam usually has a
cloudlike appearance, whereas live steam coming out of the vent is
not as visible, and it also escapes at high velocity. Live steam, of
course, means that the trap is defective and needs checking for
repairs.
2. Noise change detection or sound inspection methods used
include careful listening with a rod placed on the trap or using avail-
able sonic detectors. Most traps, if they are operating properly, give
an opening and closing sound as steam comes in and condensate is
allowed to flowout. If not operating properly, there is the pronounced
sound ofsteam blowing, or "whistling" through the trap without giv-
ing up the heat ofcondensation.
The piston trap illustrated in Fig. 10.15 is used for high-pressure
service and is rated as a thermodynamic trap. On start-up such as on
a steam line going to a steam turbine, pressure created by the cold
condensate lifts the piston valve, thus discharging the condensate in
the steam line. When the steam temperature and condensate temper-
ature approach saturation temperature, this causes the condensate in
the control chamber to flash into steam and chokes the flowthrough
the control orifice, increasing the pressure in the control chamber.
The pressure increase, acting on the larger effective area ofthe piston
in use for all sizes ofpowerboilers:(1)the thermostatic-mechanical reg-
than the inlet pressure, causes it to snap shut, and this prevents
ulator; (2)the thermostatic-fluid type; and (3)the float-operated style.
steam flow through the trap. When cooler condensate reaches the
The Copes feedwater regulator (Fig. 10.16a) is a thermostatic-
trap, the control chamber pressure drops, flashing ceases, and the
mechanical type. Each end of the inclined tube is connected to the
trap reopens to let the condensate out, then the cycleis repeated.
boiler; thus, when the boiler water level is normal, the water level
will be about midway in the inclined tube. Owing to the inclined posi-
tion of the thermostatic tube, a 1-in. vertical change in the boiler
Feedwater and Water Level Regulation
water level will cause several-inches change in the water position in
Regulating water level and feedwater flowcan be performed by a self- the tube. This fact makes the regulator extremely sensitive in opera-
contained regulator as shown in Fig. 10.16.More modern level control tion. One end ofthe tube is connected through a bell crank and link-
may be by control valves that depend on sensors to detect the level, age to the feedwater control valve. As the boiler water level falls,
then transfer this measurement bypneumatic or electric signals to an more of the tube length is exposed to steam; the tube expands and
actuator or to a microprocessor, which then sets the level to desired or opens the feedwater control valve. As the water level rises, the tube
required set points. cools,contracts, and closes the feedwater valve.
Older boilers are still equipped with self-contained feedwater and The Bailey regulator represents the thermostatic-hydraulic type
levelregulators. There were three general classes offeedwater regulator (Fig. 10.16b). An inclined thermostatic tube is used. This tube is sur-

380 ChapterTen BoilerConnections,Appurtenances, and Controls 381
rounded by a jacket having fins to dissipate heat to the atmosphere equal to the steam flowout ofthe boiler.The resulting change in feed-
and make it rapidly responsive to temperature changes within the water flow rebalances the differential linkage and brings the pilot-
thermostatic tube. The jacket contains water which through a closed control signal back to its neutral point. As a final check, and to ensure
piping system connects with a metal bellows on top ofthe feedwater having the proper drum level, the signal from the pilot control in the
controlling valve.Aspring tends to balance the valve against the fluid water-level recorder readjusts the feedwater control valve, ifrequired.
pressure on the siphon or bellows. The feedwater valve position is The selector valve in the system provides automatic or remote manu-
controlled by the pressure of the fluid as caused by temperature al control. Under normal operating conditions, the control pressure
changes ofwater-level (and steam-space) variation in the thermostat- gauge onthe selector valve is an indication ofvalve position.
ictube.
The Stets regulator represents the third type (Fig. 10.16c). Here a
float chamber is installed and connected to the boiler at the same ele- Low-Water Fuel Cutoffs
vation as the normal water level in the boiler.A ball float rises and A low-water cutoff (Fig. 10.18), separate from the programming-
falls with the boiler water level and, through a linkage system, con-
sequence control, immediately shuts down the boiler if the water
trols the position ofthe feedwater valve.
drops to a dangerously lowlevel. Three types are as follows:
Three-element feedwater regulator. In a three-element feedwater
1. The float-magnet type (Fig. 10.18a) has a ferrous plunger on one
control, as shown in Fig. 10.17,steam flow,feedwater flow,and water
end of a float rod. The plunger slides within a nonferrous sleeve. A
level are measured and recorded by mechanically operated meters.
permanent magnet, with a mercury switch affixed, is supported by a
Measurements of steam flow and water flow are balanced against
pivot adjacent to the nonferrous sleeve. Under normal water condi-
each other with differential linkage. Apilot control is connected to the
tions, the ferrous plunger'is above and out of reach of the magnetic
linkage sothat any difference between the amounts ofsteam flowand
field. In this position, the mercury switch is in a horizontal plane,
of water flow causes a change in the pneumatic output signal. This
keeping the burner circuit closed. But if the boiler water level drops,
signal is transmitted to an air relay where it is combined with the
the float also drops, bringing the ferrous plunger within the magnetic
pneumatic signal from the water-level recorder.
field. Then the magnet swings through a small arc toward the
A change in boiler load unbalances the differential linkage, thus
plunger; the mercury switch tilts, opening the burner circuit.
producing a change in the output of the pilot control. That in turn
2. The float-linkage type (Fig. 10.18b) has a float connected
changes the output of the air relay. This new signal repositions the
through linkage to a plate supporting a mercury switch. Because the
feedwater control valve, admitting required water into the boiler
plate is horizontal in the normal water-level position, the switch
holds the burner circuit closed. If the water level drops, the float
drops, tilting the plate sothe switch opens the circuit.
3. The submerged-electrode type (Fig. 10.18c) uses boiler water to
complete the burner circuit. If the water level drops below the elec-
trode tip, current flow is interrupted, shutting down the burner. On
firetube boilers, the low-water cutoffgenerally includes an intermedi-
ate switch that controls the feed pump.
The automatically operated boiler firing fuel in suspension can be
exposed to low-water damage if there is an interruption in the water
feed to the boiler. The low-water fuel cutoffis the last defense against
possible serious overheating damage to the boiler; therefore, it should
be tested and maintained properly. For unattended boilers, the test-
ing should be done at least once per week. Except for the probe type,
the testing will also clear any sediment out ofthe bowl in which the
sensing element, such as a float, is located. With the burner firing,
the low-water cutoff drain valve is opened, and the burner should

BoilerConnections,Appurtenances, and Controls 383
shut down as the water level in the bowl drops below the line usually
indicated by the low-water cutoffmanufacturer. Ifthe burner does not
shut off, service is required on the low-water cutoff mechanism.
Periodic testing and blowing down the low-water cutoff will prevent
scale, mud, and rust from building up in the bowl,which can result in
restricting the proper movement of the low-water cutoff, and thus
prevent it from operating when a low-water condition does develop.
Combination water feeder control and low-water fuel cutoff operat-
ing offone sensor, or float, are very prone to developing low water if
the sensing element becomes disabled or stuck in deposits. This con-
dition interrupts feed and also the low-water protection. Most juris-
dictions require a second independent low-water fuel cutoffto prevent
one mechanism failing, thus endangering the boiler with possible
serious overheating damage that may include an explosion from
weakened metal parts.
Probe-type low-water cutoffs can also be tested if the probes are
mounted in a separate chamber that can be drained independently
from the boiler water. If mounted inside the boiler, the manufactur-
er's instructions should be followedontesting and maintenance.
Most low-water fuel cutoffs require an annual dismantling and
cleaning program, and this is usually recommended byjurisdictional
inspectors.
Pressure and temperature switches are extensively used on smaller
automatically fired boilers to cycle boilers on and off, with pressure
switches used on steam boilers and temperature switches used on
hot-water boilers. See Fig. 10.19. Upper limit switches with manual
resets are now required by the ASME Boiler Code, Section IV,
Heating Boilers, and for high-pressure boilers with fuel inputs to
12,500,000 Btu/hr as stipulated in ANSI/ASME CSD titled, "Controls
and Safety Devices forAutomatically Fired Boilers." While the upper
limit switch shown in Fig. 10.19c is for pressure, a similar upper limit
switch is based on temperature as applied to hot-water boilers. The
full requirements ofANSI/ASME CSD are covered in the next chapter
as it also has requirements onfuel trains and combustion safeguards.
On-off controls are limited to firetube and small watertube boilers.
As the name implies, a drop in pressure actuates a pressurestat or
mercury switch to start the stoker or burner and open the air damper,
or to reverse the process when pressure rises again. Since control is
limited to varying the lengths of on and offperiods, combustion effi-
ciencyis low.Atypical on-offcombustion-control circuit for a low-pres-
sure steam-heating boiler has the low-water cutoff control and pres-
sure control switches hooked up in electric series. Thus if either
control opens, the current to the burner motor is interrupted. The pri-
mary control consists ofan electromagnetical relay that is energized
by the thermostat.

386 ChapterTen
Boiler Connections,Appurtenances, and Controls 387
Converting differential pressure to a usable output signal may be essential to install a safety relief valve on the low-pressure side ofthe
done in various ways. Twowidely used secondary elements are a mer- reducing valve, with adequate capacity in pounds per hour to match
cury float manometer (Fig. 10.20c)or a Ledoux bell mechanism (Fig. the reducing-valve capacity. The pressure setting of the safety valve
10.20d). In Fig. 10.20c the two pressure tappings from the primary should always be based on the maximum allowable pressure of the
element are connected to two mercury chambers, joined by a V tube. weakest equipment on the low-pressure side ofthe reducing valve. The
Pressure variations raise and lower the float. A pressuretight shaft safety valve should be as near the reducing valve as possible. In the
conveys this movement to mechanical linkage within the controller. event ofmultiple vessels onthe low-pressure sideofthe reducing valve,
Check valves in the two legs of the V tube prevent damage to the the total safety valves on each vessel should not be combined.It should
mechanism resulting from sudden changes or reversals in pressure be assumed that only one vessel may be operating, and, therefore, the
differential.
total relieving capacity ofall safety valves may beno protection.
Steam piping auxiliaries may include a pressure-reducing station The National Board has drawn up the followingmethod to calculate
and a desuperheating station where plant needs may require lower the required relief-valve capacity in pounds per hour on the low-pres-
pressure or saturated steam supplied byhigh-pressure boilers. sure side ofa reducing station. These rules are drawn from thermody-
namic principles involving flowthrough a nozzle.A coefficient ofdis-
Pressure-reducing station. Pressure-reducing valves, sometimes
charge had to be assumed. (around 70 percent). Check with the
known as pressure regulators, are used to supply steam at a desired
reducing-valve manufacturer for the maximum valve flow and then
constant pressure lower than that of the supply. Their applications
install a safety valve with the recommended capacity. In lieu of data
include supply for manufacturing processes, low-pressure feedwater
from the manufacturer, use the followingformula:
orfuel-oilheaters, and other auxiliaries. See Fig. 10.21a.
When high-pressure boilers are used for heating low-pressure appa-
ratus through a reducing valve, it is necessary to guard the low-pres-
sure system against overpressure. Toguard against overpressure, it is

Boiler Connections,Appurtenances, and Controls 389
Through reducing valve, flowpossible is
RVe = % X 7200 X 7.39 = I7,7361b steam/hr
Through bypass, flowpossible is
RVe = % X 7200 X 0.86 = 3096 lb steam/hr
Therefore, safety valve should have a set pressure of30 psi and a
relieving capacity of17,736lb steam/hr.
Desuperheaters. Large power-generating units are designed to
operate more efficiently with a high degree of superheat. But small
steam auxiliary units are often designed to operate with saturated-
steam temperatures, for the use of superheated steam necessitates
higher costs ofconstruction with respect to close clearance and rotat-
ing expansion control than would be warranted, even when compared
with the possible operating-expense reduction.
Rather than run a separate steam line from the boiler, independent
ofthe superheater, it is often more practical (especially for tempera-
ture control) to pass all steam through the superheater and tap offa
small line, from the superheater steam header, for auxiliary use. This
small line passes steam through the desuperheater (Fig. 10.21b),
which sprays a carefully proportioned amount of properly treated
water into the flow.This proportion is regulated sothat the amount of
superheat to be removed will equal (or not quite equal) the amount of
heat necessary to evaporate all water added to make saturated steam.
Maintaining Varied Instruments and Controls
Boiler plants can vary from older plants with simple and easy-to-
maintain parts to newer "hi-tech" plants that use digital signals to
display values and with microprocessors doing calculations to set con-
trols for the best operating and economic results. It is essential for
operators and maintenance personnel to understand their system,
and to know whether adjustments are possible by plant in-house
capability. The most common devices found in an older plant are ana-
logdevices and discrete controls, defined as follows:
Figure 10.22 Charts for determining relieving capacities ofreducing valves. (a)
Relieving capacity in pounds per hour per square inch ofreducing-valve area
and inlet and outlet pressure. (b) Standard nominal pipe sizes, internal diame- 1. Discrete controls activate devices from a single measured physi-
ters, and areas in square inches. cal event, such as pressure, and this information is relayed to a sole-
noid, valve regulator, or coil for an action that is basically on-off,
start-stop, or go-nogo.
which is the pressure rating ofthe low-pressure side connected equipment. 2. In analog controls a quantity is measured overa range ofdynamic
Determine safety valve setting and capacity for the lowside ofthe steam line values, and the measurement is nowtracking these sliding values, and
ifthe reducing station has a I-in. bypass line. Use Fig. 10.22data. transmitting signals to a controller to change its setting sothat desired
set values are obtained analogous to the sliding values. Analogcontrols
solution Note that 3-in. diameter valve has 7.39-in.2 internal area, while
I-in. bypass has 0.86-in.2 internal area. were generally either hydraulic or pneumatic. Instruments for both

390 ChapterTen BoilerConnections,Appurtenances, and Controls 391
discrete and analog controls are mounted on panel boards, with round tiops and interference from adjacent frequencies, which may require
chart recorders and dial indicators to guide the operator in making siphisticated search equipment ifproblems occur.
adjustments if needed. The advent of electronic transmitters allowed , All telemetry-type equipment needs monitoring. However, because
greater lengths for transmitting measured values from the operating the equipment is electronic, very little adjustment is possible, and
area to central control rooms. For example, a voltage indicator will "chips" or boards are generally replaced. The units transmitting and
showvoltage between a range of0 to 300volts on a 250-voltsystem by receiving do require checks on the adequacy ofcooling.Repairs to the
having the pointer movesmoothly as values change. equipment should be by qualified personnel. Failure of a component
The maintenance requirements for operators with analog devices is usually noticeable immediately by failure to transmit signals.
are usually limited to periodic minor adjustments, if devices are not
sealed, and routine housekeeping cleaning. Sealed units must be Sensors and controls .. All electronics and computer hardware that
replaced if they fail. Adjustments should follow manufacturer's are involved with controlling a system depend on their performance
instructions. Checking ofthe device should be against a standard ref- on the availability ofsensors to measure the variables, on their accu-
erence source or test sample that gives the exact reading the device racy in getting this information to a computer or programmable con-
should have. If required, have the adjustments made by a qualified troller. There are many physical measurements for which no sensors
technician or return the device to the manufacturer for adjustment or have yet been developed. One of these, for example, is a continuous
replacement. readout ofthe heating value of a fuel. Other measurements must be
Pneumatic control and recording devices must also be checked and made to compensate for this so that this information can be used to
maintained to note if they function properly. This includes compres- regulate fuel input to a boiler system.
sors, air dryers, storage tanks, and pressure regulators. The air must The arrival of electronic control circuits has seen applications of
bekept clean and dry at all times forthe pneumatic system to operate this technology to boiler controls that are rapidly changing boiler con-
properly. trol methods. This is being accelerated by the development of more
3. Digital devices change the value shown on an instrument face to reliable sensors to detect boiler operating conditions, instruments,
a pulse from an external source. The value from an analog sensor is and recorders that convert the sensors "reading" into electronic sig-
converted by a small microprocessor or similar computer-type device nals that are then transmitted to remote indicators and controllers,
into a pulse that can be transmitted by low voltage to a display mod- as well as being displayed at a central point, such as a control room.
ule in digital form. The maintenance requirements of digital equip- With the advent of fiber-optic cables, even longer distance of data
ment include periodic cleaning of the sensor device to make sure no transmission is nowpossible.
binding can affect its accuracy or function. The accuracy should be Sensors are devices that have the inherent ability to monitor
checked to a standard or by reliable test instruments. The micro- changes in the medium being measured, such as temperature, pres-
processor or signal converter are not prone to drift, and thus do not sure, flow, level, draft, percentage of CO 2, and similar quantities.
require adjustments. Transducers are used to convert the changes noted by a sensor to an
Maintenance of the boards or display sent by the microprocessor electric or a pneumatic signal. These signals are sent to controls,
may require an electronic technician to analyze and locate defective which are set to regulate a quantity within set points. The signals are
board or display components. Some plants carry spare boards for thus compared to these set points, and if needed, a signal is then
immediate replacement of the component and return the defective relayed to an actuator so that control of the medium is maintained
board to the manufacturer for repair or exchange for a replacement. within the established set points. Some controls incorporate the sen-
This way repairs are expedited. sor,transducer, and actuator into a self-contained control device.
4. Transmission of data may be by: (a) telemetry systems compris- Figure 1O.23b illustrates how one type ofdevicemay transmit pres-
ing a transmitter and receiver, which require a dcpower supply. Some sure electrically to indicating, recording, and control equipment at
use batteries. The power supply needs periodic checking for proper close or remote points by using transmitting equipment and then
operation. Telephone lines may be used between the transmitter and show measured pressure at that location. The deviceillustrated has a
receiver. (b) By cable and fiber-optic lines paralleling the use oftele- Bourdon tube that positions a movable core of a transformer from
phone lines; (c) by other remote operation control such as radio or zero pressure to the design pressure. The coreposition determines the
satellite systems. Some of the problems are limitation of tower loca- magnetic flux linkage between the primary and secondary windings,

BoilerConnections,Appurtenances,and Controls 393
whicH in effect changes the voltage in the secondary with pressure
changes. This voltage can be transmitted to standard electronic
rece¥'ers for further use in control, data recording, computer input,
andjsimilar applications.
hi the figure, the voltage induced in each secondary winding is pro-
portional to the displacement of the core from its center position;
thus, the core position determines the signal voltage output. At 100-
percent travel, voltage E is larger than El since the core is near the
2
top of the transformer., At 50 percent travel, voltages E and El are
2
equal since the core is centered between the two secondary windings.
The output voltage on the secondary windings can be calibrated for
proportional pressure reading on the receiving end.
Packaged boilers of the firetube type generally provide fully auto-
matic operation because ofthe use ofcontrols. The standard package
will include a compact control cabinet containing motor starters,
relays, switches, fuses, control transformers, and electronic flame
safeguard controls. Indicating lights portray the sequence of opera-
tion and can be tied in with a remote station or even to a commercial
surveillance system. (See Fig. 10.24.)Packaged watertube boilers are
designed for gas or oil burning and are instrumented for basic auto-
matic operation through control technology. However, complete
reliance on automatic controls without periodic testing and mainte-
nance can be dangerous. Figure 10.25 shows the result of neglectful
operation. The tubes in the watertube boiler were melted from over-
heating resulting from a combination ofscale in the tubes and failure
of the low-water cutoff to stop the fuel input as the water level
dropped to dangerous levels.
Controls on boilers are used extensively to regulate steam pressure
and load within 1 to 2 percent of design points-steam drum water
levels within 1 in. of set points, fuel-air ratios within 5 percent of
excess air requirements, and many more variables that can affect the
operation of a boiler or its safety. A multitude of new sensors have
been developed such as sodium analyzers, oxygenanalyzers, and com-
plete stack-gas analysis equipment in order to assist an operator or
attendant in operating a boiler efficiently and safely.
Questions and Answers
1 What are the minimum appliances or appurtenances necessary for safe
operation ofa boiler?
ANSWER: Pressure gauge and test connection, safety valve, blowdown valve,
gauge glass, gauge cocks,stop valve in steam line, and stop and check valves
in the feedline.

4 Howshould a safety valve be connected to the boiler?
ANSWER: Directly to an independent nozzle with no intervening valve ofany
description. If over 3-in. diameter and over 15 psi, the valve should have a
flanged connection.
S What should bethe maximum diameter for safety valves?
ANSWER: Heating Boiler Codestipulates 4)1i,n.
6 How do requirements of superheater safety valves discharging steam at
over 450°F differ from requirements ofthose onthe boiler drum?
ANSWER: They should have a flanged connection for all sizes. They should be
constructed ofsteel or alloy steel suitable for the maximum temperature. The
spring should be exposed sothat it willnot comein contact with high-temper-
ature steam.
7 With a 4-in. safety valve, what is the minimum-size direct-connected noz-
zleand escape pipe which should beused?
ANSWER: 4 in. in each case.
8 What testing attachment is required on safety valves?
ANSWER: Alifting lever.
9 What is meant byblowback?
ANSWER: It is the number ofpounds per square inch ofsteam pressure drop
fromthe point at which a safety valve popstothe pressure at which it reseats.

396 ChapterTen
BoilerConnections,Appurtenances, and Controls 397
10 What controls the amount ofblowback? 19 Why is a drain required on a water column, and why should it be at least
ANSWER: The blowback adjusting ring. %-in.diameter?
ANSWER: Topermit removal ofsediment which might block the lower connec-
11 What is a huddling chamber?
tion and cause a false water-level indication. Smaller sizes might become
obstructed easily.
ANSWER: It is a chamber exposing the underside ofthe valve disk in a safety
valve to increased pressure area on its primary lift. Pressure acting on the
increased area results in the pop,or secondary, lift. 20 Why is a globevalve not des.irableforwater-column drain control?
ANSWER: Because the dam or pocket in this type ofvalve forms a natural trap
12 What principle do some safety valves use in place ofthe increased area forsediment and scale.
exposed bythe huddling chamber?
ANSWER: The reaction principle. 21 What three purposes does a blowdownvalve serve?
ANSWER: Removal ofsludge and loose scale, control ofboiler-water concentra-
13 Why go to the expense ofinstalling huddling chambers or reaction flow tion, and emergency control of,abnormally high water levels.
to pop a safety valve? \
22 Wouldyou select cast iron or steel for elbowsin a blowdown line between
ANSWER: Without such installation, a gradual lifting and seating ofthe valve
the boiler and the valve?
would rapidly ruin the valve seat b:ycutting or wire-drawing action of the
steam.
ANSWER: Cast iron is permitted up to 100 psi. Steel is required for higher
pressures. Steel is preferred forall pressures over 15psi.
14 When is more than one safety valve required ona boiler?
23 On what principle dothe majority ofpressure gauges operate?
ANSWER: If the boiler has over 500-ft2 heating surface or over 500-kW input
foran electric boiler.
ANSWER: On the Bourdon-tube principle; that is, a curved tube tends to
straighten when subjected to internal pressure.
15 What is the purpose ofa water column?
24 Describe a fusible plug.
ANSWER: Tosteady the turbulence ofboiler water between the drum and the
gauge glass sothat its level may be determined more accurately. ANSWER: It is a threaded bronze or brass casing having a tapered core of
nearly pure tin. A fusible plug is installed at the lowest safe water level in
16 What attachments are permitted to pipe connections ofa water column? some low- and moderate-pressure boilers with the small end of the tapered
Why limit the number ofattachments?
core exposed to gases in the primary pass. Should the water level approach a
dangerously low level, the core is designed to melt and escaping steam will
ANSWER: Pressure gauge, damper regulator, feedwater regulator, drains, level
sound the alarm.
indicators, or such connections as take negligible flow.Any appreciable flow
would cause a false water-level indication.
25 Where and why are self-locking doorlatches required onfiring doors?
17 Where should a gauge glass belocated?
ANS'YER: On watertube boilers, in order to prevent the door from being blown
open from positive furnace pressure resulting from tube ruptures, gas explo-
ANSWER: In an easily seen location with its lowest visible point at least 2 in.
abovethe lowest safe water level in the boiler. sions, etc.
26 Where and why is a siphon required in pressure-gauge lines?
18 (1) What are gauge cocks, or try cocks? (2) How many are there and
where should they be?
ANSWER: It is a pigtail or drop leg in the piping to the gauge, designed to trap
condensate and to prevent live steam from entering the Bourdon tube. It pre-
ANSWER: (1)They are valve cocksused to show the water level in a boiler as a
vents the tube, springs, and other delicate parts from being subjected to high
check on the gauge glass. (2)Twoare required on locomotive boilers up to 36-
temperatures.
in. diameter or on firebox boilers up to 5 hp. Three are required on all other
boilers over 15-psi pressure. They should be located equidistant within the
27 A high-pressure steam boiler has two safety valves. What is the Code
visible range ofthe gauge glass. Trycocksare not required iftwo gauge glass-
es are installed at the same level at least 2ft apart on a boiler. permissible range ofpressure settings forthese safety valves?

398 ChapterTen
BoilerConnections,Appurtenances, and Controls 399
ANSWER: ANSWER: It serves to reduce an available pressure to a lower,cosntant, desired
1. One ofthe safety valves must be set at or below the maximum allow- pressure. For example, a steam line operating at 400 psi for power generation
able pressure forthe boiler. has to supply a branch line to a heater shell designed for 75 psi. A reducing
2. The highest pressure setting of any safety valve cannot exceed the valve would be installed on such a line and set to maintain heater pressure
maximum allowable working pressure of the boiler by more than 3 within the prescribed limits. Alsoneeded on the low-pressure side would be a
percent. safety valve set at 75 psi with a a~pacity equal to the capacity ofthe reducing
valvein Ibsteam/hr, and a pressure gauge tonoteifthe regulator isworking.
3. The range of pressure settings of all the saturated steam safety
valves on the boiler cannot exceed 10percent ofthe highest pressure
34 For what type ofboiler may power-actuated pressure-relieving valves be
setting any valve is set.
used, and what is the definition ofa power-actuated pressure-relieving valve?
28 Asafety valve on a low-pressure steam boiler has no safe discharge out- ANSWER: See SectionI ofthe ASMEBoilerCode.Power-actuated pressure-reliev-
let pipe. What isthe danger? ingvalvesare permitted onforced-flowsteam generators with nofixedsteam and
waterline. These valves are defined as valves whose movement to open or close
ANSWER: The operation of the valve could scald a person standing near the
are fully controlled by an external source of power, such as air, steam, or
outlet from the safety valve, and it may also damage equipment, such as elec-
hydraulics. They may discharge into intermediate pressure sections ofthe once-
trical, located near the safety-valve outlet.
through steam generator. They are required to openby a controlimpulse signal
whenthe maximum allowablepressure at the superheater outletisreached.
29 Howmay the water-gauge glass ona boiler indicate a false water level?
ANSWER: There may be obstructions in the water gauge fixture, water column 35 Can superheater safety valves be included in the total relieving capacity
orthe piping connecting the column tothe boiler proper. required for a steam generator if it is considered part ofthe boiler flue gas
flow?
30 For what type ofboiler installation may the gauge glass be shut offin
operation? ANSWER: With no intervening valve between the superheater and the boiler,
the capacity of the superheater safety valves may be included in the total
ANSWER: For boilers with drum safety valves set at or above 400 psi and required for the steam generator; however, the maximum capacity allowed
equipped with two independent remote and reliable water level indicators, from the superheater is 25percent ofthe total required forthe boiler.
the gauge glass may be shut off,but it must be maintained in serviceable con-
dition at all times. 36 Under what conditions are shutoff valves permitted in connecting pipes
between boiler and water columns?
31 What may cause water in a gauge glass to fluctuate up and down in an
erratic manner? ANSWER: If they are of the rising-stem outside-screw-and-yoke type or are
straightaway valves or cocks marked plainly for their open and closed posi-
ANSWER: The boiler water may be dirty and have floating scale that has bro- tions. They should be lockedor sealed open.
ken loose. Blowdownthe boiler water column and open gauge glass drain to
remove possible obstructions to the gauge glass connections. Also check for 37 Why are checkvalves required in the feedwater line?
boiler leaks that may be causing loss of water and makeup problems.
Overload on the boiler that is sporadic may also cause rapid water fluctua- ANSWER: SOthat boiler pressure willnot forcethe boiler water back in case of
piping failure; also, to assist the functioning ofthe feed pump orinjector.
tion. Ifnone ofthese isthe cause, the boiler may require shutting downfor an
inspection ofinternal damage.
38 What are the minimum and maximum sizes permitted for blowdown
valves or connections?
32 What is a steam trap and where should you expect to find one in a boiler
installation? ANSWER: 1 in. minimum, 2)1, in. maximum except for 100-ft2 or less heating
surface boilers where %-in.minimum sizeis permitted.
ANSWER: It is a device designed to remove condensate from steam space with
minimum loss ofsteam. Asteam trap is very often used on pockets or separa-
39 What are deflectors and when are they required onexplosion doors?
tors ofsteam lines.
ANSWER: They are sheet-metal plates placed in front of explosion doors in a
33 What is the purpose ofa pressure-reducing orpressure-regulating valve? boiler setting to divert any blast from operating floors, stairways, platforms,
Where might voufind one? oranywhere anyone might be passing.

400 ChapterTen
BoilerConnections,Appurtenances, and Controls 401
40 What forceoperates bucket and tilt traps? blowoff valves are required when the pressure is over 100 psi. The steam
ANSWER: Gravity. gauge should be graduated to approximately 250 psi.
48 In a boiler operating at a pressure of 65 lb, what is the smallest size of
41 Ofwhat material are trap buckets or floats made?
feed and blowoffconnections ifthe safety valve is set at 90psi?
ANSWER: Corrosion-resistant metal.
ANSWER: X-in.feed,%-in.blowoff.
42 Why must a return trap be vented to the atmosphere after each dis- \
charge? 49 Under what conditions does the Code permit stop valves or cocks in the
connections to a water column? \
ANSWER: Because the body is at a pressure higher than that of the conden-
sate returns, and the return check will be held closed. Byventing the trap to ANSWER: They must be either the out!\!ide-screw-and-yoketype of gate valve
or stop cocks with levers permanentlYlfastened thereto and marked in line
atmosphere, the returns may flowfreely into the trap until it tilts and closes
these valves. with their passage.
43 (a) In what units is a vacuum gauge graduated? 50 (a) What are the minimum and maxirimm amounts ofblowdown permit-
ted ona safety valve?
(b) What is the relation between these units and pounds per square
inch? (b) Howis this adjusted when needed?
(c) What tolerance, either plus or minus, would you allow onthe opening
ANSWER:
pressure on a valve set for 150psi?
(a) In inches ofmercury (Hg)vacuum.
ANSWER:
(b) Each inch of mercury equals 0.49 psi below atmospheric pressure
(14.7 psi at sea level). (a) Minimum blowdown shall be not less than 2 lb and the maximum
not lower than 96 percent ofthe safety valve set pressure.
44 What is a compound gauge? (b) Bythe manufacturer orthe manufacturer's representative only.
(c) Plus or minus 3percent.
ANSWER: Agauge reading positive pressure in pounds per square inch on one
side ofthe zero reading and negative pressure (vacuum) in inches ofmercury
onthe other side. 51 What is the allowable adjustment on the spring ofan ASME safety valve
set at (a) 290-psi pressure, (b) 190-psipressure?
45 Provision for what four details of installation must be made in a steam ANSWER: (a) 5percent either way.(b) 10percent either way.
line transmitting steam a considerable distance from the boiler?
52 Why should the safety valve not be placed on the same nozzle with the
ANSWER: Provision forinsulation, support, expansion, and drainage.
main steam line?
46 May reheater safety-valve capacity be included in the total required ANSWER: There would be a difference in pressure (because of the flow of
capacity for a steam generator? steam in the pipe) between the boiler pressure and the pressure directly
under the seat of the valve. The flow of steam in the pipe would cause the
ANSWER: The safety-valve capacity cannot be included. Note, however, that
valve to chatter and damage the disk and seat when it blows. Ifthe boiler has
the reheater safety-valve capacity in total must be equal to the total design
a dry pipe, it is liable to become obstructed, and then the valve could not blow
flow through the reheater. One safety valve must be at the reaheater outlet
to relieve overpressure. A stop valve is liable to be installed in steam line
with a capacity not less than 15percent ofthe total required forthe reheater.
between the safety valve and boiler.
47 An ASME boiler has 650 ft2 ofheating surface. In a boiler built for 150
53 Does an economizer require a safety relief valve by the ASME Code?
psi, the safety valve is set to pop at 100 psi. Twomeans offeeding are used,
city pressure at 110psi and a pump. It is desired to operate the boiler at 150 ANSWER: Ifthe economizer may be shut offfrom the boiler, one or more safety
psi. What would you recommend to doand why? relief valves are required, set at the maximum allowable pressure allowed on
the economizer, and with a capacity in Btu/hr calculated from the maximum
ANSWER: Recommend new springs for present safety valves. Recommend an
heat absorption as determined by the manufacturer, and if the safety relief
additional means offeeding the boiler (pump or injector) since city pressure
valve is stamped in steam capacity, divide the Btu output design by 1000.
at 110psi is not adequate. The fittings should be satisfactory for 150psi. Two

402 ChapterTen BoilerConnections,Appurtenances,and Controls 403
54 What causes safety valves to leak belowthe popping pressure? the devices.This has caused a continuous trend in power plants to control the
power equipment automatically by on-line computer systems, and the further
ANSWER: Leakage is usually caused by damaged seats, lodged scale, or an
development ofdistributed control, "smart" self-diagnostic controls, and pre-
operating pressure too close to the popping pressure. Strains set up in the
dictive maintenance data analysis capability. As can be noted, the greatest
valve body,either by pipe expansion or by weight of unsupported discharge
concentration in the use ofminiaturized instruments and controls has been
piping, may also cause leakage. Such leakage can be stopped byrelieving pip-
in power plants.
ing strain on the safety valve. Valvesalso leak or fail to pop at the set pres-
sure because scale or dirt becomes wedged between the disk holder and the
guide. Hardened boiler compounds deposited on the nozzle under the seat 59 What is a CRTgraphics displiy?
may also cause leakage orvalve sticking.
ANSWER: CRT (cathode ray tube, or TVscreen) graphics display to the power-
plant operator a pictorial representation ofthe entire power-plant system for
55 What type ofboilers require nogauge glass orgauge cocks? monitoring the plant and, if needed, for controlling a function by simply
ANSWER: Forced-flow steam generators with no fixed steam line and water- pressing the appropriate button. This has replaced the old power-plant
line (once-through boilers) and high-temperature water boilers ofthe forced- boards. The easy-to-scan, on-screen schematics display to the operator pre-
circulation type. The same applies to once-through hot-water-heating and programmed values of monitored points in the power-plant loops, such as
hot"water-supply boilers having nofixed steam line and waterline. temperature, pressure, flows, extraction pressures, loads on generator, and
similar operating data. Printouts ofdata can be obtained anytime by appro-
56 What area ofthe boiler should be computed as heating surface? priate operator action onthis type ofcomputer-controlled operation.
ANSWER: That side of the boiler surface exposed to the products of combus- 60 How often should water column and water glass levels be checked on
tion, exclusive of superheating surface. The areas to be considered for this
high-pressure boilers?
purpose are tubes, fireboxes, shells, tube sheets, and the projected area of
headers. For vertical firetube steam boilers, compute only the portion ofthe ANSWER: For plants with a three-shift operating schedule, at the beginning of
tube surface up tothe middle gauge cock. each shift, and this should be done by the operator responsible for maintain-
ing proper water level in the boiler. For other plants with automatic boiler
57 Calculate the heating surface required for an oil-fired, firetube boiler of operation, the level in the column and gauge glass should be checked at the
100 tubes, each 272in. in diameter, no. 20 gauge in thickness, each 15 ft long. beginning ofthe daily work effort.
The remaining heating surface offire sheet and tube sheet totals 130 ft2at a
working pressure of 125 psi. How many and what size valves should be 61 For a boiler equipped with a quick-opening blowdown valve and a slow-
installed? opening valve in combination, what is the recommended opening and closing
blowdownprcoedure?
ANSWER: Use the ID ofthe tubes as heating surfaces. Heat transfer is from
the inside ofthe tube through the tube thickness to the waterside. Number ANSWER: It is recommended the quick-opening valve be opened first and
12 gauge tube has a wall thickness of0.105 in.; thus the ID ofthe tube equals blowdownrate be adjusted with the slow-opening valve. When stopping blow-
2.5 - (2 x 0.105) = 2.29 in. down, closethe slow-opening valve first and then the quick-opening valve. It
The area in square feet of all tubes equals the circumference times the is also goodpractice to open the valve nearest the steam generator last and
length times the number oftubes = 1T 2.29/12 x 15 X 100 = 897.ft2. closeit first when stopping blowdown.
Totalheating surface = 897 + 130 = 1027 ft2
62 What is the valve arrangement on a boiler feedwater line next to the boil-
Because the boiler has over 500 ft2of heating surface, two or more safety er and what precautions are needed onfeedwater entrance inside the boiler?
valves are required.
ANSWER: Astop valve is required next to the boiler with a check valve placed
next to the stop valve. The entire feed line can then be shut offwith the stop
58 Under what other name is the "computer on a chip" sometimes called,
valve ifwork is required onthe checkvalve.At other times it is left open with
and howhas this deviceaffected instrumentation and controls ofboilers?
the check valve preventing flow out of the boiler. Discharge of feedwater
ANSWER: The great growth in semiconductor technology has led to the devel- inside the boiler should be away fromheating surfaces to avoid thermal shock
opment ofminiaturized circuits to docertain controljobs; thus the term "com- onboiler components and should bebelowthe minimum water level.
puter on a chip"was applied and then replaced by the term "microprocessor."
As these chips were further miniaturized, designers ofinstruments and con- 63 What is the minimum-size feed pipe required for a VTboiler with (a) 50
trols could pack more information and instructions as well as data storing in ft2ofheating surface, (b) 125 ft2ofheating surface?

404 ChapterTen
ANSWER: (a) %-in.pipesize.(b) %-in.pipesize.
64 What are the maximum- and minimum-size openings for a blowdown
connectionin a powerboiler?
ANSWER: Maximum,2%in.;minimum,1in.;miniature boiler,%in.
65 AVTfiretube boilerhas 95ft2 ofheating surface.What is the minimum
sizeofblowoffpipingthat canbeusedonthis boiler?
,ANSWER: % in.
66 Whyshouldlow-waterfuelcutoffsbe inspectedinternally or dismantled
at least onceayear?
ANSWER: Dismantled inspectionsare made to checkonthe followingpossible
placesthat couldlead to this vital safety devicenot operating when needed:
(1)binding offloats, rod, and associated pivotpoints; (2)linkage parts that
may be broken,corroded,or worn;(3)excessivescalebuildup in float cham-
ber; (4)pipe connections to cutoff plugged with sediment; (5)float water-
logged;and (6)electric-typeprobebridgedwith scale,givingfalseelectricsig-
nal onlow-watercutoff.
67 What type offeedwater controlis especiallyvulnerable to possiblycaus- Basic Combustion Process
ingalow-waterfailure?
The combustion process is a special form ofoxidation in which oxygen
ANSWER: Units with combinationpump return and/or feeder and low-water from the air combines with fuel elements, which generally are carbon,
cutoffcontrol, because a single failure ofthe float will make immediately hydrogen, and, though detrimental, sulfur. Important to combustion
inoperative the water feedto the boileras wellas nullifythe low-waterfuel studies are the chemical thermodynamics and kinetics offlame travel
cutoff,becausethe nonfunctioningfloatcontrolsboth feedand the cutoff.An and velocity of reactions. A proper mixture of fuel and air as well as
independent secondlow-waterfuelcutoffshouldsupplementthe combination
an ignition temperature is required for the combustion process to con-
feederand low-waterfuelcutoff.
tinue. Fuel must be prepared so that thorough mixing offuel and air
is possible. The term flammability is used to describe a fuel's ability
to be burned, or really its ability to be converted to a gas so that com-
bustion can take place.
Three conditions must be satisfied for proper chemical reactions to
take place in the combustion process:
1. Proper proportioning of fuel and oxygen (or air) with the fuel ele-
ments, as shown by chemical equations, is necessary.
2. The mixing offuel and oxygen (or air) must be thorough, so a uni-
form mixture is present in the combustion zone and so every fuel
particle has air around it to support the combustion. Solid fuels
generally will be converted to gas first by the heat and presence of
air. Liquid fuels will vaporize into gases and then burn.
Atomization ofliquids increases the mixing with air and increases
the vaporization into a gas. Pulverization of coal will have the
same effect.

Combustion, Burners,Controls,and Flame Safeguard Systems 407
406 Chapter Eleven
they enter heating surfaces and are cooled below their ignition tem-
3. The ignition temperature must be established and monitored so
that the fuel will continue to ignite itself without external heat perature.
In order to thoroughly mix oxygen with burning fuel gases and par-
when combustion starts.
ticles, the flame action must produce turbulence. Flexibility offlame
The chief heat-producing elements in fuels (except for atomic reac- control may be affected by control ofthe primary air supply. Primary
tion and electricity) are carbon, hydrogen, and their compounds. air is that which conveys fuel to burners or mixes with fuel at burners
Sulfur, when rapidly oxidized, is also a source of some heat energy, or through the fuel bed. See Fig. 1l.2a. Secondary air is supplied to
but its presence in a fuel has bad effects. The burning of coal, oil, or the burning fuel so that oxygen may unite in combustion at advanta-
gas is a chemical reaction involving the fuel and oxygen from the air. geous points.
Air is 23 percent oxygen by weight and 21 percent by volume. The If not enough oxygen or air is supplied, the mixture is rich in the
remainder of air is mostly nitrogen, which takes no actual chemical fuel; thus the fire is reduced, with a resultant flame that tends to be
part in combustion but does affect the volume ofair required and the longer and smoky. The combustion also is not complete, and the flue
formation ofNO
x'
The table in Fig. 11.1represents some typical com- gas (products of combustion) will have unburned fuel such as carbon
bustion reactions for various fuel constituents. It is always the car- particles or carbon monoxide instead ofcarbon dioxide. Less heat will
bon, hydrogen, or sulfur that produces the chemical reaction for heat be given offby the combustion process. If too much oxygen or air is
by combining with oxygen. supplied, the mixture and burning are lean, resulting in a shorter
Since oxygen in the air is known to be 23.15 percent by weight and flame and cleaner fire. Excess air takes some of the released heat
21 percent by volume (from combustion equations), the amount ofair
required can be calculated. For example, in the complete combustion
of carbon, it can be determined that 2%lb of oxygen is required to
burn lIb ofcarbon. The amount ofair required to burn lIb ofcarbon
would then be

408 Chapter Eleven Combustion,Burners,Controls,and FlameSafeguard Systems 409
away from the furnace and carries it up the stack. Burning should electronic unit in which is located a transmitting system, probe
always be with excess air to ensure that all the fuel is properly heater control circuits, and reference air pump.
burned and thus attain better efficiency in heat release. This also NO formation in the furnace is the combining of nitrogen in the
x
reduces smoke formation and soot deposits, which today, with stricter fuel with oxygen, called "fuel NO/' while that produced in the high
pollution laws, is important. temperature zone where nitrogen combines with the oxygenin the air
When flue gas comes out ofa stack as black smoke, it is an indica- is termed "thermal NO/' When firing natural gas and light-distillate-
tion of insufficient air. Toomuch air usually causes a dense, white oil, most NO is the thermal type, while heavy oils and coal burning
x
smoke.A faint, light-brown haze coming from the stack is a sign ofa may also produce fuel NO x • Emission limits on NO x are usually speci-
reasonably good air-fuel ratio. Of course, a more exact analysis is fied in terms ofpounds ofNO per million Btu ofgross heat released,
x
made with a flue-gas analyzer, such as an Orsat apparatus. From this or pounds per hour. One state, New York,recently stipulated 4.5 ppm
analysis, the percentage of either excess or insufficient air can be by volume for NO emission and 15 ppm per volume for CO emission
x
determined. 8ee Fig. 11.2b. for an independent power producer using the combined-cyclegas-fired
gas turbine, waste-heat boiler combination. It is essential for opera-
Flue-gas analyzers. The portable Orsat analyzer shown in Fig. 11.2b tors to know their jurisdictional emission limits in order to make sure
is used to determine the percentages by volume ofcarbon dioxide,oxy- the firing equipment performs within these imposed governmental
gen, carbon monoxide, and nitrogen in the flue gas. A more complete limits. The emission analyzers installed for this purpose, and for con-
analysis may include the percentages of hydrogen and hydrocarbons trolling the air-fuel ratio, should be carefully monitored for proper
that may appear in the flue gas. However,the combustion ofhydrogen operation with any controls that may be connected to them. It is also
produceswater vapor,which doesnot appear in an Orsat analysis ofdry important to maintain records of emission readings for any govern-
gases in the flue gas. The basic mechanism of the Orsat apparatus
mental review.
involves bottles containing different chemical solutions for absorbing
the different flue gases. For example, carbon dioxideis absorbed by the Air-fuel ratios. Air-fuel ratios are being trimmed to as low a level as
possible as a means ofsaving fuel. However, unless excess air is used
bottle containing caustic potash, oxygenin a bottle containing pyrogallic
in the combustion chamber, incomplete combustion can occur, which
acid, and carbon monoxide in a bottle containing an acid solution of
also wastes fuel, and there is the risk of a late-ignition-type furnace
cuprous chloride. The nitrogen percentage is obtained by subtracting
explosion occurring from unconsumed fuel. In order to ensure com-
from 100 the sum of the other gases. Operators should follow the
plete combustion, excess air must be supplied in amounts varying
instructions that are usually provided for these type of instruments.
Their main purpose isto fine-tune the air-fuel ratios. from 20 to 30 percent, depending onthe fuel used, the boiler load, and
boiler configuration. The correct amount of excess air is also influ-
Continuous emission monitoring. Governmental regulations on 802 enced by the need to control NO and 802 emission. Combustion ana-
x
and NO emissions have encouraged a growth in new burner systems lyzers using infrared absorption techniques are being used to provide
x
as well as new electronic instrumentation and controls to control air- readings of CO and CO2,which can be fed to a controller with input
fuel ratios and emissions within jurisdictional restraints. Another signals on boiler load. Feed-forward concepts are used to automatical-
goal is to improve the heat rate by monitoring the combustibles in the ly control air dampers as a function ofload, while the controller also
fuel gas, because poor mixing ofair and fuel at the burner and in the alters the relationship between the air damper and the fuel valve as
furnace results in the formation ofunburned carbon monoxide in the the boiler firing rate changes with load. The system is called an auto-
flue gas. matic boiler combustion trim control. As can be noted, its main pur-
02 analyzers now can measure the percentage of02 in the flue gas; poseis to maintain a constant air-fuel ratio.
this permits fine-tuning the combustion process to obtain the best air- Combustion efficiencyalso can be affected by poorheat transfer due
fuel ratio, thus improving burning efficiency.The most often used 02 to soot deposits, or scale on the water side ofa boiler. Therefore, close
analyzer is the zirconium oxide unit, which consists of a probe and monitoring at fixed intervals of fuel consumed in Btus vs. load in
electronic unit. The zirconium oxide probe, constructed of stainless Btus is another method ofchecking overall boiler efficiency.
steel, houses a ceramic dust filter, flame trap, detector cell, cell Flue-gas analysis measurements can be used to calculate the
heater, and thermocouple. Aflexible conduit connects the probe to the weight ofair used per pound offuel burned bythe followingequation:

..•....•...•...•.o.J ..•...•...•."""..•.••••••.•.•.•••••.•....•••.•. ....,••...•..•...•.••••...•.••••.••..••...•.••••..•..••••..••...•.•••• J •....•..•....•..•....••....•.•.....,•..•......... ....,•....,.1:"••••..••.••••••••...•...•.••••
Draft. Draft provides the differential pressure in a furnace to
ensure the flow of gases. Without draft, stagnation in the burning
process would result, and the fire or process ofcombustion would die
from lack of air. Draft pushes or pulls air and the resultant flue gas
through a boiler and up into the stack. The draft overcomesthe resis-
tance to flow presented by the obstructions of tubes, furnace walls,
bames, dampers, and chimney lining (also slag).
Natural draft is produced by a chimney into which the boiler
exhausts. The cool air admitted to a furnace (by means of damper

412 ChapterEleven
openings) rushes in to displace the lighter hot gases in the furnace.
Thus the hot gases rise (chimney effect),causing a natural draft.
Mechanical draft is produced artificially by means of forced- or
induced-draft fans. The chimney is still necessary on mechanical-
draft installations for venting the products of combustion high
enough not to be offensive to the surroundings. Most modern boilers,
including the domestic type, use some form of mechanical draft.
Domesticburners may have a fan built into the burner unit.
Industrial Boiler Emission Standards
EPA programs, effective June 1989, require a 1.2-lb S02 per million
Btu input emission limit for coal-fired boilers with a capacity above
10 million Btu/hr input. For boilers above 75 million Btu/hr input,
S02 removal must additionally be 90 percent minimum.
NOx emission standards applies to wood-,coal-, and oil-fired boil-
ers. This requires NO to be limited to 1 lb per million Btu input
x
regardless ofboiler size.
80 removal systems are especially applicable to the larger coal-
2
burning plants. The new Clean Air Act of the federal government
makes it mandatory in all fuel-firing systems to limit not onlypartic-
ulate emission normally handled by bag-house filters, or precipita-
tors, but also sulfur dioxide and NO emissions, which are a gaseous
x
product. Present emphasis in stack-gas cleanup is on flue-gas desul-
furization, but nitrogen oxides have also become an emission subject
to control. Gas-scrubbing systems for cleaning boiler and incinerator Fluidized-bed burning. This type of burning has received attention
flue gases are being used. The three major types ofscrubbing systems as a means of controlling NO and S02 emissions into the atmo-
x
designed are the lime or limestone slurry type, the magnesium oxide sphere. See Fig. 11.4a. This is accomplished by introducing with the
slurry, and the double alkali system. Scrubbing systems are an addi- fuel, inert material such as sand, silica, and alumina as well as a sor-
tional expense, and in power generation they absorb 2 to 7 percent of bent such as limestone into an agitated fuel bed. The bed is kept sus-
total power plant output because ofthe additional pumps, fans, and pended through the action of primary combustion air that is intro-
similar equipment that is needed. Material ofconstruction for scrub- duced belowthe combustion floor.See Chap. 4 for a description ofthe
ber systems must be acid- and abrasion-resistant and must also with- boilers used in this process. The use ofin-bed steam-generating tubes
stand high temperatures during plant-upset conditions. Stainless and requires special consideration in order to avoid abnormal erosion
nickel-alloy steels are used to avoid stress corrosion cracking in the wear on the tubes. Composite tubes, which are shown in Fig. 11.4b,
presence of chlorides. Rubber-lined mild steel is also being used, as are used in these boilers, as are full stainless steel tubes, which are
are flakeglass-reinforced polyester linings and similar acid-proofcoat- employed to reduce the effect of erosion and corrosion on the in-bed
ings or linings. Figure 11.3 shows a typical limestone scrubbing sys- tubes.
tem that is added to the flue-gas flowsystem after the boiler precipi- NOx discharge control systems are being applied not only to boilers,
tator. The flue gas, after being cleaned in the precipitator, enters the but also, byjurisdictional requirements, to fired heaters in the petro-
bottom of the scrubber tower and passes up through the limestone chemical industries, and to gas turbine emissions. Heavy smogforma-
slurry, which is being sprayed into the tower from above. The chemi- tions in industrial areas is a result ofNO emissions, which combine
x
cal reaction between the S02 and limestone results in removal of with reactive-type organic gases to form ozone (03). While ozone is
about 80 to 85 percent of the S02 from the flue gas. The sludge required in the upper atmosphere to block the sun's harmful radia-
formed must be disposed ofin approved landfill sites. tion, it is considered carcinogenic when mixed with ambient air, and

Combustion, Burners,Controls,and Flame Safeguard Systems 415
box or flame temperatures and dwell burning time. This is espe-
cially true ofthermal NO formation. Staged burners consist oftwo
x
types:
a. Staged air burner which divides the combustion air into prima-
ry and secondary. The primary fuel-rich burning limits peak
flame temperature, thus limiting NO formation. Secondary air
x
is introduced to complete the burning ofthe fuel still left in the
rich mixture.
b. Staged fuel burners inject a portion ofthe fuel gas into the com-
bustion air, and this results in very lean combustion, which also
reduces the peak flame temperature, thus resulting in lowther-
mal NO formation. The remainder ofthe fuel is injected into a
x
secondary combustion through secondary nozzles. The combus-
tion products from the primary zone reduce the peak tempera-
tures and oxygen concentration in the secondary zone, thus
inhibiting NO formation.
x
3. Flue gas recirculation extracts a portion of the flue gas going to
the stack and returns it to the burner with the combustion air,
which results in a lower peak flame temperature that reduces
thermal NO formation.
x
4. Water or steam injection with air-fuel mixtures is used with gas
turbine burners to limit flame temperature, thus reducing NO for-
x
mation.
5. Postcombustion methods that include selective catalytic and non-
catalytic reduction methods and chemical scrubbing of the flue
gas.
a. In the selective catalytic reduction process, ammonia is injected
into the flue gas upstream ofa catalyst bed, which can be tita-
nium, vanadium, platinum, zeolites, and ceramics shaped in
honeycombed plates, rings, or pellets. A chemical reaction con-
verts the NO and ammonia to an ammonium salt, which
x
decomposes to form elemental nitrogen and water discharge to
the stack.
thus presents a health threat if concentrated above recognized b. In the selective noncatalytic reduction process, ammonia or
urea is injected into a thermally favorable location, and this
threshold limits. NO reduction in the combustion process can take
x also results in the reduction ofNO to N and H 0.
many forms, depending on the boiler or burning process involved. x 2 2
Amongthe methods used are:
1. Tight air-fuel ratio control, called low excess air burners, that work Coal burning
on the principle that low levels ofexcess air suppress NO forma- Coalis a major source ofenergy in the United States and most proba-
tion. x
bly will continue to be so for many years. However, one ofthe prob-
2. Combustion staging in order to lower peak flame temperatures lems with coal as a source of energy is its sulfur content, present
because nitrogen oxide formation and concentration are primarily mostly as iron sulfide (pyritic sulfur) and in coal-borne organic sys-
influenced byfuel compositions (fuelNOx), burner design, and fire- tems, some containing the thiophene ring.

416 Chapter Eleven
Combustion, Burners,Controls,and Flame Safeguard Systems 417
Coal quality is an important consideration when burning this abun-
This analysis requires a laboratory and a skilled chemist. If a sam-
dant fuel. Because of the wide variety of coals (anthracite, bitumi-
ple of coal is separated into its elements, certain proportions of oxy-
noUS,semibituminous) the quality of the coal may affect the rate of
gen, hydrogen, carbon, etc., will be found. These proportions are gen-
burning, capacity ofthe boiler, heat rate, slagging and fouling rate of
erally expressed as percentages of the weight of the original sample,
heat transfer surfaces, corrosion and fly-ash erosion from the fireside,
the unit weight being 100 percent. The heating value of coal is esti-
environmental impact, and type of burning equipment required, to
mated from the ultimate analysis by getting the percentages of car-
name a few.
bon, oxygen, hydrogen, and sulfur in the coal and by measuring the
Vpon combustion of the coal as mined, harmful sulfur-containing
heat ofcombustion available in lIb ofcoal.
gases and ashes are emitted into the atmosphere with deleterious
Other conditions reported in a coal analysis are: (1)as-received; (2)
effects on animal and plant life. In order to make coal burning envi-
air-dried; (3) moisture-free; (4) moisture- and ash-free; and (5) mois-
ronmentally safe and acceptable, some method of desulfurization
ture- and mineral-free.
must be applied. Stack-gas scrubbing is most often used, but it is eco-
Because coals range over a broad spectrum of properties compared
nomical only for large industrial and power plants. Fluidized-bed
to gas and oil,burner and furnace designs for coalburning will vary a
burning is also being applied to control emissions.
great deal. In addition, coalhandling to the burners, the crushing and
Coal cleaning, and especially desulfurization prior to combustion, is
pulverizing equipment to be employed, the ash disposal methods to be
another alternative. Many pollution controls and much monitoring
used, and the type of environmental control that is to be exercised
can be omitted when desulfurized coal is available to plants carrying
must all be considered.
out relatively small operations.
Figure 11.5a shows some average heating values ofcoalin compari-
Anthracite coal is very hard, is noncoking, and has a high percent-
son to other fuels. Figure 11.5b shows some typical coal properties
age offixed carbon. It ignites slowly,unless the furnace temperature
that must be known when burning coal. The grindability factor deter-
is high, and requires a strong draft. The heating value is around
mines the ease with which the coal can be pulverized, as indicated by
14 000 Btu/lb. Bituminous coal is soft, has a high percentage of
the ASTM index numbers, also called the Hardgrove index. The base
voiatile matter, burns with a yellow,smoky flame, and has a heating
value of 11,000 to 14,000 Btu/lb. Semibituminous coal is the highest
grade of bituminous. It burns with little smoke, is softer than
anthracite, and has a tendency to break into small pieces when han-
dled. The heating value is 13,000 to 14,500 Btu/lb. Subbituminous
(black lignite) is a lowgrade ofbituminous coal with a heating value
between 9000 and 11,000Btu/lb. Lignite is between peat and subbitu-
minous coals, with a wood structure and claylike appearance. The
heating value is 7000to 11,000Btu/lb.
Culm is a waste product left over in anthracite coal-mining opera-
tions with less than 3000 Btu/lb energy value and high ash content.
The advent ofcommercially feasible circulating fluidized-bed burning
and the rise of independent power producers under PURPA has
encouraged going back to this marginal fuel at anthracite mine sites
to produce electric power by burning this previously ignored fuel.
Special fuel preparation is required as is disposing of the large
amount ofwaste generated by this high-ash-content fuel (to 75%).
coal analysis. Twomethods ofanalyzing coal are ultimate analysis
and proximate analysis. Ultimate analysis gives the percentages of
the various chemical elements of which the coal is composed.
Proximate analysis determines the percentage of moisture, volatile
matter, fixed carbon, and ash with a fair degree ofaccuracy.

418 Chapter Eleven
Combustion, Burners,Controls,and FlameSafeguard Systems 419
is taken as 100; a coal is difficult to grind if its index is below 100,
many particulate control concepts. The filter system shown in Fig.
while easier ifit is above 100.
11.6b from Combustion Power Co. has particle-laden inlet gas being
Coal gasification. Under intense development, including demon- discharged into a slowly moving bed of granular material, made of
stration plants, are integrated coal gasification, combined-cycle,and high-temperature ceramic. While the bed of granules moves down,
pressurized fluidized-bed coal combustion that will promote further the dirty inlet gas flowsup past the bed material, and this makes it
use ofcoalin the future. See Fig. 11.6a for a schea~tic ofan integrat- possible for the particles from the gas to be captured by the granular
ed gasification combined-cyclesystem. Fuel gas is generated in a gasi- bed. The dirty granular bed material is pneumatically conveyed,
fier by coal reacting with steam, air, and limestone as shown. The cleaned, and returned to the filter vessel. The pneumatic gas in turn
pressurized fuel gas is then cleaned by passing through a hot gas par- is cleaned by a conventional high-pressure baghouse to remove the
ticulate remover, as shown in Fig. 11.6b. The clean coal gas is then collecteddust.
supplied to a gas turbine combustor with the exhaust gas from the Coal gasification will extend the use of coal as a fuel for electric
gas turbine going to a waste-heat boiler to make steam for the steam power generation, once the inherent problems are solved in the
turbogenerator. The system shown uses the hot gas cleanup method demonstration plants.
in order for the hot gas to be compatible with gas turbine needs. Hot
cleanup operation at elevated pressure reduces the volume of gases
Methods of coal burning
that require processing. Technical problems being studied are the
effects of coal gasification systems on gas turbine blades, which Stoker burning. Coal firing has progressed from simple hand shov-
eling to stokers and pulverized firing. Fuel not burned in suspension
require particulate-free gas in order to avoid (1)deposit accumulation
is burned on various stokers. Twobroad classes of stokers are over-
on blades; (2)erosion ofblades from high velocityparticulate matter;
feed, in which the fuel is carried into the furnace above the stoker,
and (3) corrosion of blades from the breakdown of blade coatings.
and underfeed, where the fuel is carried by the stoker underneath.
Government-sponsored research and development have resulted in
Overfeed stokers are further classified into spreader and chain-grate
stokers. See Fig. 11.7.
In the overfeed spreader stoker, raw coalis blown or thrown by air
or steam or rotating paddles in suspension above the burning bed.
The dust coal particles tend to burn in suspension. In the traveling
grate stoker the fuel is added above the grate by a coal hop.per
through a gate, which regulates fuel-bed thickness. Coke is formed
and burned as the grate moves the fuel to the back ofthe furnace, so
that by the time the end is reached only ash remains, which is
dumped offthe grates. These grates travel to the front ofthe furnace
by means ofa sprocket drive for a fresh load offuel to keep the cycle
going.The underfeed type ofstokers shown in Fig. 11.7d has the coal
reach the fuel bed from below.The fuel is pushed along a feed trough,
or retort, into the furnace and spills over onto the fuel bed at each
side. Several names are used for the underfeed stoker types. The
name ofeach is determined by the mechanism used to move the coal,
such as single retort, multiple retort, screw feed, or ram feed. Single-
retort units handle up to 50,000 lb/hr; multiple-retort designs handle
up to 500,000lb/hr.
Pulverized coal firing. Pulverized coal firing is the most widely used
method for burning coal in large boilers. The system requires coal to
pass from feed bunkers through scales or feeders to the pulverizer.
The grinding of the coal permits the fuel elements in the coal to

Combustion, Burners,Controls,and FlameSafeguard Systems 421
rapidly oxidize (burn) as the ignition temperature is reached. More
complete burning is thus possible than with fuel-bed burning.
Asthese fine particles enter the furnace and becomeexposedto radi-
ant heat, the temperature rises, and the volatile matter ofthe coal is
distilled offin the form ofa gas. Enough primary air is introduced at
the burner to intimately mix with the stream ofcoal particles, which
thus support combustion. The volatile matter burns first and then
heats the remaining carbon to incandescence. Secondary air is intro-
duced around the burner, which supplies the oxygen to complete the
combustion of carbon particles in flames several feet long. Figure
1l.8a-c shows pulverized-coalfurnaces arranged forlong-flame-system
firing, shelf-system firing, and corner-(tangential) system firing.
In general, pulverizers (sometimes called mills) may be classified as
attrition or impact types. Tothese might be added the shearing type,
which is a form ofthe attrition type, impact type, or both. The impact
mills generally have some attrition action. And conversely, while
attrition may be the primary action ofa mill, impact is usually pres-
ent as a secondary action. Thus we have impact mills, including ball
mills and hammer mills, and attrition mills, including bowlmills and
ball-and-race mills.

Figure 11.9shows a bowl-mill type of pulverizer. The grinding ele-
secondary air admitted through separate openings. Tangential firing
ments consist ofthree equally spaced, hollow toroidal rolls which run
has burners in furnace corners that direct their flames tangentially to
in a concave grinding ring. Force is applied to the rolls from above by
an imaginary circle in the furnace space (Fig. 11.8e). Turbulence can
a uniformly loaded thrust ring which fits smoothly into the necks of
be set up in this fashion, and there is a tendency for unburned com-
the rolls. The main drive shaft turns the table supporting the grind-
bustible material in the tail of the flame to be caught up in the sec-
ing ring, which transmits the motion to the rollers, driving them at
ondary air dampers. Aspecial form oftangential firing appears in Fig.
about half the speed ofthe grinding ring. The rolls revolve about their
11.8d. These burners are adjustable to shift the flame zone vertically
own axes and simultaneously, in planetary fashion, they revolve
and so regulate the temperature of the furnace exit gas according to
about the axis of the mill, separated and spaced equally around the
load. This, in turn, controls superheat over a wide load range. Newer
grinding ring by the satellite spacer.
installations use fully automatic control ofburner inclination.
Burners for pulverized coalmust supply air and fuel to the furnace
The cycloneburner illustrated in Fig. 11.Se receives crushed (not pul-
in a manner that permits stable ignition, effective control of flame
verized) coal in a stream of high-velocity air tangent to the circular
shape and travel, and thorough and complete mixing of fuel and air.
burner housing, which forms a primary water-cooled furnace. Coal
The air used to transport the coal to the burner forms the primary
thrown to the rim ofthe furnace by centrifugal forceand held by a coat-
air; secondary air may be introduced in the burner (turbulent burn-
ing ofmolten ash is scrubbed byfast-moving air. Secondary air enters at
ers) or around or near the burner (nozzle burners). The turbulent
high velocity also and parallel to the path ofthe primary coal-air mix-
burner (Fig. 11.10)imparts a rotary motion to the coal-air mixture in
ture. The coal in the sticky slag film burns as if it were in a fuel bed.
a central nozzle and the secondary air issuing from a chamber around
Volatiles are distilled off, and carbon is burned out to leave ash.
that nozzle, all within the burner. This gives some premixing for coal
Combustion ofvolatile matter begins in the burner chamber and is com-
and air and considerable turbulence. In some burners the coal-air
pleted in the secondary furnace into which the burner chamber dis-
mixture issues from a series ofnozzles to mix within the furnace with
charges. Molten ash, under centrifugal force,clingsto the burner-cham-

424 Chapter Eleven
ber walls,and the slight inclination causes slag to discharge continuous-
ly.The nature ofthis burning tends to reduce greatly the amount ofash
carried in suspension, and hencefly-ashemissionis negligible.
Coal-burning boilers-waste disposal. Plants burning coal must dis-
pose of a large amount offly ash, bottom ash, and flue-gas desulfur-
ization solids until this waste is reprocessed or used, forexample, as a
cement for road building. Jurisdictional requirements on waste dis-
posal is one ofthe items that needs attention in the disposal ofcoal-
burning wastes. Permits are required, as a minimum, for ash disposal
in ponds or landfills. A major concern is the effect of any runoff or
leaching on the Clean Water Act and the Safe Drinking Water Act
passed by the federal government. In other jurisdictions, such as
states, landfills (1) must be a sufficient distance above local ground-
water table; (2) must have soil conditions not prone to settling; (3)
must be sited away from limestone quarries, waterways, floodplains,
wellheads, aquifers, or underground mines. There are other state
requirements such as topping the landfill sothat it will support vege-
tation growth and grading ofthe landfill to acceptable slope levels.
Other waste includes that coming from fire-side cleaning oftubes,
and those coming from water-side cleaning. These may involve haz-
ardous wastes because ofthe use ofchemicals in the cleaning opera-
tion, which can require different jurisdictional disposal and testing
requirements than that from ash disposal. It is thus essential in oper-
ating boiler plants to be aware ofthese waste disposal regulations.
Fuel Oils
Fuel oils differ from gas, with viscosity being the outstanding differ-
ence. In burning gas, intimate mixing with air can be achieved, and
thus complete combustion occurs as long as there is no deficiency of
air in the combustion process. Fuel oils are viscous; therefore, it is
necessary to break up the oil by atomization so that the air can com-
bine with the finer units of oil. However, the viscous nRture of oil
never permits the oil to reach the gaseous nature of gas; therefore,
the temperature that can be attained in combustion is a bit lower
than might be expected in comparison to the instant heat release
when burning gas. The oil flame is further from the burner orifice.
Better atomization equipment has been developed that disperses the
fuel more completely, thus burning the fuel more rapidly, which pro-
duces higher flame temperatures. Petroleum products are listed in
Fig. Il.Ila and b. Refining of petroleum involves separating and
recombining the carbon and hydrogen molecules into fractions having
the same range ofboiling points. Typicalfractions from light to heavy
are naphtha, gasoline, kerosene, and gas-oil.

426 ChapterEleven
Specific gravity in degrees Baume (OBe)is found in the same way
except that the numbers are 140 and 130, respectively. For practical
purposes, the two specific-gravity scales may be considered the same.
Fuel oils are sold in six standardized grades, under the numbers or
grades of1,2,3,4, 5, and 6. Grades 1,2, and 3 are light, medium, and
heavy domestic fuel oils.These usually donot require heating prior to
burning in a furnace. Grades 4, 5, and 6 correspond to federal specifi-
cations for Bunkers A, B, and C, respectively. These oils are heavy
and viscous; thus they require heating prior to being sprayed into a
furnace.
Viscosity is the relative ease, or difficulty,with which an oilflows.It
is measured by the time in seconds a standard amount ofoiltakes to
flow through a standard orifice in a device called a viscosimeter. The
usual standard in this country is the Saybolt Universal, or the Saybolt
Furol, for oils ofhigh viscosity.Since viscosity changes with tempera-
ture, tests must be made at a standard temperature, usually lOO°Ffor
Saybolt Universal and 122°F for Saybolt Furol. Viscosity indicates
how oil behaves when pumped and, more particularly, shows when
preheating is required and what temperature must be held.
Figure 11.12is a chart that can be used to determine the best vis-
cosity and temperature for burning efficiently an oil with a certain
temperature and viscosity. This assists in determining to what tem-
perature a viscous oil must be heated prior to burning. The chart
incorporates instructions.
Flash point represents the temperature at which an oil gives off Oil Burners
enough vapor to make an inflammable mixture with air. The results
In addition to proportioning fuel and air and mixing them, oilburners
of a flash-point test depend on the apparatus, so this is specified as
must prepare the fuel for combustion. Two ways (with many varia-
well as temperature. Flash point measures an oil'svolatility and indi-
tions) are: (1) oil may be vaporized or gasified by heating within the
cates the maximum temperature for safe handling.
burner or (2) oil may be atomized by the burner so vaporization can
Pour point represents the lowest temperature at which an oilflows,
occur in the combustion space. Vaporizing burners (first group) are
under standard conditions. Including pour point as a specification
limited in range to fuels they can handle and find little use in power
ensures that an oilwill not givehandling trouble at expected lowtem-
plants. If oil is to be vaporized in the combustion space in the instant
peratures.
oftime available, it must be broken up into many small particles to
By centrifuging a sample ofoil,the amounts ofwater arid sediment
expose as much surface as possible to the heat. Atomization is effect-
present can be determined. These are impurities, and while it is not
ed in three basic ways: (1) by using steam or air under pressure to
economicalto eliminate them, they should not occurin excessivequan-
break the oilinto droplets; (2)by forcing oilunder pressure through a
tities (not more than 2 percent). Incombustible impurities in oil,from
nozzle; and (3) by tearing an oil film into drops by centrifugal force.
natural salts, from chemicals in refining operations, or from rust and
All three methods are used. In addition, a burner must provide good
scale picked up in transit, showup as ash. Someash-producing impuri-
mixing offuel and air so complete combustion ofthe oil droplets may
ties cause rapid wear ofrefractories, and some are abrasive to pumps,
ensue.
valves, and burner parts. In the furnace, they may form slag coatings.
The steam-atomizing burners possess the ability to burn almost
The temperature required at the burner for numbers 4, 5, and 6
any fuel oil, or any viscosity, at almost any temperature. Air is less
fuel oil is generally lOOFbelow the flash point, or for number 4:
extensively used as an atomizing medium because its operating cost
150°F;number 5: 175°F;and number 6:275°F.

428 ChapterEleven
is apt to be high. These burners can be divided into two types by their
methods:
1. Internal mixing or premixing of oil and steam or air as shown in
Fig. 11.13a for steam, and Fig. 11.13b for air. The mixing is inside
the body or tip of the burner before being sprayed under pressure
into the furnace.
2. External mixing, where all of the oil emerging from the burner is
caught by ajet ofsteam or air (Fig. 11.13c).
Figure 11.13d shows an air register which controls the amount of
combustion air that will surround the sprayed fuel into the furnace.
Steam consumption for atomizing runs from 1 to 5 percent of the
steam produced, with the average around 2 percent. The pressure
required varies from about 75to 150psi.
In the burner of Fig. 11.13c, oil reaches the tip through a central
passage, with the flow being regulated by the screw spindle. Oil
whirls out against a sprayer plate to break up at right angles to the
stream of steam, or air, coming out behind it. The atomizing stream
surrounds the oilchamber and receives a whirling motion from vanes
in its path. When air is used for atomizing, it should be at 10 psi for
lighter oils and 20 psi for heavier. Combustion air enters through a
register (Fig. 1l.13d). Vanes or shutters are adjustable to give control
ofexcess air.
Mechanical atomizers. Mechanical atomizing oil burners depend on
high oilpressure produced by an oilpump to force oilthrough nozzles
that produce a fine mist for more complete fuel combustion in the fur-
nace.
Goodatomization results when oilunder a pressure of75 to 200 psi
is discharged through a small orifice, often aided by a slotted disk.
The disk gives the oila whirling motion before it passes on through a
hole drilled in the nozzle, where atomization occurs. For a given noz-
zle opening, atomization depends on pressure, and since pressure and
flow are related, the best atomization occurs over a fairly narrow
range ofburner capacities. Tofollowthe boiler load as steam demand
goes up or down, a number ofburners may be installed and turned on
or off,or burner tips with different nozzle openings may be used. All
nozzle openings must be changed to the same size in a given system,
never fired with mixed sizes.
There are many burner designs to extend the usual 1.4:1 capacity
range of the mechanical-atomizing nozzle. One has a plunger that oftangential slots in the sprayer plate and the volume ofthe oilpass-
opens additional tangential holes in the nozzle as oil pressure ing the orifice.
increases. This gives a 4:1 range. The burner in Fig. 1l.14a uses a The wide-range mechanical atomizer (Fig. 1l.14b) gives a capacity
movable control rod which, through a regulating pin, varies the area range ofabout 15:1and much higher if needed. By use ofeither a con-

Combustion,Burners,Controls,and Flame Safeguard Systems 431
rotary cup can satisfactorily atomize oils of high viscosity (300 sec-
onds Saybolt Universal, or SSU)and has a wide range ofabout 16:1.
Twotypes ofhorizontal rotary burners used are the pump type with
the pump mounted at the burner, and the 'Separate pump type with
remotely located pump, as in Fig. 11.14b, where the oilis taken from
the storage tank to be pumped directly to the burner. Where heavier
oils are used, a preheater is required before the oilgoes to the burner
in order to obtain good atomization. The heavier fuel oils for these
burners are harder to ignite, and may have a spark-ignited gas pilot
for igniting the main flame, and thus require a timed ignition period
with flame proving.
Mechanical atomization has resulted in the growth oflow-excess-air
burners by raising the atomization pressure, metering carefully the
fuel and air supplied to the burner and the temperature ofthe oilsup-
plied to the burner. As can be noted, low-excess-air operation requires
special controls and equipment, more precise adjustment of the con-
trols, and continuous Care that the proper air-fuel ratio for low-
excess-air burning is maintained per the design of the specialized
equipment necessary to achieve the desired results.
Oil burner operating guides. Some precautions that must be
observed in oilburner operation and maintenance include the follow-
mg:
1. Avoid the burner flames striking any boiler heating surfaces
directly, such as water legs, tubes, shells, and similar boiler sur-
faces to avoid metal overheating and bulges (blowtorcheffect).
stant-differential valve or pump, as shown, the difference in pressure
between supply and return is held constant. This pump system offers 2. Burner tips and nozzles must be kept clean in order to maintain
advantages in many plants: goodatomization. The oilto the burners must be kept at the prop-
er temperature for the same reason, as well as proper oilpressure
1. Nohot oilis returned to the storage tank or pump suction. on mechanical atomization burners.
2. Fuel enters the closed circuit at the same rate it is burned, thus 3. Strainers in oil lines must be periodically cleaned or replaced to
simplifying fuel metering and combustion control. prevent rust, scale, and similar foreign material to be drawn from
fuel tanks, and thus interrupt the flowofoilto the burners, cause
3. The pump may be used to boost pressure on existing oil burner
systems. a sporadic flame at the burner, or possibly flame extinguishment.
Under these conditions, if the flame safeguard system does not
The horizontal rotary cup burner atomizes fuel oilby literally tear- detect this partial loss of flame, unconsumed fuel in the furnace
ing it into tiny droplets. A conical or cylindrical cup rotates at high could produce a furnace explosionon the fire side.
speed (usually about 3500 r/min) if motor-driven. Oil moving along
4. Good housekeeping is essential around any fuel-burning equip-
this cup reaches the rim where centrifugal force flings it into an air
ment to avoid the threat of a fire erupting around or near the
stream (Fig. 11.14c). This system ofatomization requires no oil pres-
burner. Leaks should be promptly cleaned and the source of any
sure beyond that needed to bring oil to the cup. But high oilpreheat
fuel leak traced for correction. Do not pile oily rags and waste
temperatures must be avoided since gasification may develop. The
around fuel lines orburners.

432 Chapter Eleven Combustion, Burners,Controls,and Flame Safeguard Systems 433
5. Maintain proper airflow in order to maintain designed air-fuel The condensate from the heater should be drained to waste unless
ratios, as well as to avoid air pollution fines from improper stack a well-lighted and frequently observed gauge glass is on the trap
discharges, such as smoke. body,or other suitable means of oil detection are employed. One can-
not be too careful with this installation, for a split tube in the oil
6. Check safety controls, such as flame safeguards per the manufac-
heater might allow the fuel oil to pass into the feedwater system,
turer's instruction and frequency, as well as other controls to
flooding the inside of the boilers with oil, an extremely hazardous
maintain efficient and safe burning on the combustion equipment.
condition.
7. It is essential to keep air intakes to boiler rooms in good condition,
especially on smaller boilers that receive combustion air from
internal air in the boiler room. Also essential is to keep discharge Gas Fuels
ducts to chimneys free of leaks into the boiler room. Besides poor
Natural gas is the main fuel used in steam generation because manu-
combustion, there is the risk from harmful gases, such as carbon
factured gases run too high in cost. By-product gases usually have
monoxide, a deadly gas. ANFPA rule is to have at least one square
low heating values and are produced in relatively minor quantities, so
inch offresh outdoor air opening per 4000 Btu/hr fuel input, or
they are ordinarily used at the production point and not distributed.
Natural gas is colorless and odorless. Composition varies with source,
1
Fresh outside opening, in.
z
= 4000 B u/h .
but methane (CH4)is always the major constituent. Most natural gas
t r mput contains some ethane (C H6) and a small amount of nitrogen. Gas
Z
from some areas, often called sour gas contains hydrogen sulfide and
Example A boiler receives combustion air from an enclosed boiler room
organic sulfur vapors. The heating value averages about 1000 Btu/ft3
and is rated 6000 lb/hr with an efficiency of78 percent. What size opening
(20,000 Btu/lb), but may run much higher. Natural gas is usually sold
to fresh outside air is needed?
Use 1000Btu per lbofsteam. by the cubic foot, but may be sold by the therm (100,000 Btu).
Coal gas and coke-oven gas (manufactured gases) are produced by
6000(1000)
in.2 opening required is 0.78(4000) = 1923in.2 carbonizing high-volatile bituminous coal in retorts that exclude air
and are heated externally by producer gas. Usually a number of by-
products result. Cleaned of impurities, these gases are roughly one-
8. Always purge the furnace before any light-off procedure. Make
half hydrogen and one-third methane, plus small amounts of carbon
sure automatic firing systems follow the proper purge timing peri-
monoxide, carbon dioxide, nitrogen, oxygen, and illuminants (C H4
od according to design or instructions for the boiler burner system. Z
and C6H6).The heating value runs around 550 Btu/ft3•
Steam-heated oil heaters with oil pumped at high pressure require The gas served in a given area may be a mixture of two or more
special attention in order to avoid oil contaminating the steam-con- gases or a mixture of natural and manufactured gas. The heating
densate system. Fuel-oil heaters are required when heavy, viscous oil value, usually held to 525 to 550 Btu/ft3, is often fixed by state or local
is burned in order to facilitate flow and assist atomization. In these ordinance.
heaters, oil is pumped through tubes that are surrounded by steam Commercial butane and propane are essentially by-products from
and enclosed in a shell. the manufacture of natural gasoline and from certain refinery opera-
The maximum safe pressure ofthe shell should be ascertained defi- tions. As supplied, propane (C
3
Hs) is essentially pure, while butane
nitely, and a safety valve set at not over this pressure should be (C4HlO)usually contains a small amount of propane. Both have high
installed on the shell or on the steam supply system. heating values, are easily liquefied at low pressure, and are widely
The manufacturer's specifications of maximum oil pressure should used as bottled fuels.
be learned, and an oil-pressure relief valve installed between the oil Blast-furnace gas, a by-product ofiron making, has the lowest heating
pump and the first shutoff valve in discharge line to the heater. The value ofany commercial gas, about 90 Btu/ft3• It is close to three-quar-
discharge ofthis relief valve may be piped back to the oil storage tank ters nitrogen and carbon dioxide, the only important combustible con-
for cleanliness. A second oil-pressure relief valve should be installed stituent being carbon monoxide. Raw gas, which usually contains a high
at the outlet from the heater, for, when valves are closed, expansion concentration of solid impurities, is normally washed before use. But
may create excessive pressures. unwashed gas has been successfully burned in boiler furnaces.

434 Chapter Eleven
Sewage-sludge gas runs about two-thirds methane and one-third
carbon dioxide,with small amounts ofhydrogen, nitrogen, and usual-
ly some hydrogen sulfide. The heating value is about 650 Btu/ft3.
Although used mostly in internal-combustion engines, this gas is also
burner-fired. See Fig. 11.15a for properties of fuel gases, and Fig.
11.15b forproperties ofwaste fuels.
Gas Burners
Burning gas requires no preparation ofthe fuel, as doother fuels. But
proportioning with air, mixing, and burning can be handled in several
ways.Also,the fuel's characteristics need to be known for sound selec-
tion ofequipment and successful operation. Atmospheric burners are
used for gas burning and differ mainly in the way air and fuel mix.
The atmospheric burner is popular, as in home gas ranges. The
momentum ofthe incoming low-pressure gas stream is used to draw
in, or aspirate, part of the air needed for combustion. A shutter or
similar device regulates the amount of air so induced. Gas and air
together pass through a tube leading to the burner ports, mixing in
the process. The mixture burns at the ports or openings in the burner
head (with a blue, nonluminous flame). Secondary air is drawn into
the flame from the surrounding atmosphere.
A single-port atmospheric burner is shown in Fig. 11.16a. A needle
valve controls the gas flowthrough the spud; air is drawn in around
the shutter at the end. With burner-port $ize and shape fixed, the
nature of burning depends largely on the amount of primary air, or
premix. With premix low,the flame is long and pale blue. It may have
a yellowtip, indicating cracking and presence offree carbon.
Operation is usually satisfactory with 30 to 70 percent premix; in
some special designs, 100 percent primary air is used. This premix
range gives a turndown, or capacity, range ofabout 4:1. Usually pre-
mix and capacity ranges are somewhat narrower. Secondary air may
be drawn in around the burner, the amount depending on the area of
the opening and the draft. The high-pressure burner uses gas at
about 20 to 30 psig and air at atmospheric pressure. Another type
uses compressed air, with gas at atmospheric pressure.
Arefractory gas burner is shown in Fig. 1l.16b. It depends on natur-
al or fan draft to draw in all the air required for combustion; hence
draft conditions are important. One design uses multiple gas jets,
which discharge into the airstream to cause violent agitation in a short
mixingtube or tunnel ofrefractory. In the burner ofFig. 1l.16b, turbu-
lencevanes impart a swirling motionto the air entering the tunnel.
Large steam-generating units often use a high-pressure (2 to 25
psi) gas burner of the gas-ring, center-diffusion-tube, or turbulent,
design. The gas ring has an annular manifold located between the air

Combustion, Burners, Controls, and Flame Safeguard Systems 437
naces. The heating value of wood varies from 2500 to 3000 Btullb.
Bagasse is the crushed stalks of sugarcane from which the sap has
been extracted. The heating value is from 3500 to 4500 Btullb. Coke
is the solid remains after the destructive distillation ofeither petrole-
um oils or certain bituminous coals. The heating value of petroleum
coke is from 11,500 to 15,000 Btullb. See Fig. 11.15b for waste-fuel
heating values.
The boiler manufacturer should be consulted on any conversion ofa
fossil-fuel-burning boiler to a waste-fuel-burning one.There are many
variables to consider in order to prevent future operating difficulties.
In general, solid wastes are burned on a fuel bed, or by shredding, in
suspension. Liquids are burned by atomizing-type burners.
The continuing emphasis on environmental control adds another
design consideration: the problem ofemissions from burning ofwaste
fuel. Mechanical dust collectors are used as well as wet or dry scrub-
bers and electrostatic precipitators in order to comply with emission
standards.
Combination-fuel burners. Many utilities and industrial plants
employ combination-fuel burners in large boilers, as shown in Fig.
11.17,which can burn pulverized coal, oil, and gas. The usual reason
for these combination-fuel burners is to take advantage ofdifferences
in fuel prices during yearly seasonal changes, such as summer and
winter variations in natural gas or fuel oil prices. The design may
also include capabilities for burning two fuels at the same time.
Furnaces are usually designed to burn gas simultaneously with oil or
register and the furnace wall surrounding the burner opening.
Orifices drilled in this ring spray gas angularly across an incoming
airstream, controlled in quantity, velocity, and rotation by the resis-
tor.
Figure 11.16c shows a low-pressure-type burner in which gas is at
atmospheric pressure and air is at 1 to 2 psi. This unit, through the
inspirator governor, prepares a burning mixture to several burners. It
can provide a higher burner-head pressure, to overcome variable
draft conditions in the furnace, and good overload capacity with uni-
form air-gas mix at all loads.
Waste Fuels
Combustion of industrial wastes and municipal refuse is gaining
increased attention as fossil fuel becomes scarcer and more expensive.
Among the solid fuels are the following:Woodfrom lumber and wood-
working industries in the form of sawdust, slabs and shavings, and
hog wood.Hog wood is wood refuse cut to uniform size before burn-
ing. Bark from pine, oak, and hemlock tress is burned in special fur-

438 ChapterEleven
pulverized coal, or to burn gas only. Designers of combination-fuel
burners and furnaces try to attain flame travel where there is no
impingement on tubes, walls, or floor tubes, and where radiant heat
is the chief heat transfer method in the furnace.
Pulse burners. Pulse combustion is primarily used in heating boil-
ers up to about 5000 lblhr capacity with gas as the primary fuel,
although manufacturers claim liquid and solid fuel burners can also
be used.
In ordinary gas burners, there is a steady flow offuel and air into
the combustion chambers ofthe boiler, while in pulse burning, the gas
and air are introduced intermittently into a special geometrically pro-
portioned combustion chamber that develops an oscillation, or cyclic
burning as illustrated in Fig. 11.18. The advantage claimed for this
method of burning is that full burning of fuel in the combustion
chamber is possible due to the cyclicentrance offuel into the combus-
tion chamber, thus achieving higher efficiencyofburning.
Tostart a pulse burner, an initial flow ofair is provided by a small
blower, fuel is introduced, and a spark plug is energized. The burner
immediately is placed in a resonant operation, with positive and neg-
ative pressures produced as illustrated in Fig. 11.18. The starting
blower and spark plug are automatically switched offonce a detector
signals combustion has been established. The cycling is timed so that
each cycleofburning leaves a pocket offlame that will ignite the next
charge ofgas-air mixture.
The air-fuel ratio is carefully maintained by modern metering
devices. The valves are set at the factory to provide minimum excess
air for a clean and safe burn. Pulse combustion boilers use a pressure
switch to verify that a flame exists instead offlame rods or ultraviolet
flame detectors.
Combustion and Load Control
Load control on a boiler is generally geared to maintaining a constant
pressure or temperature. Pressure variation is caused by:
1. Load on the boiler: An increase in load without additional fuel
input causes a pressure drop.Adecrease in load without an accom-
panying decrease in fuel input causes a pressure rise.
2. Fuel input to the boiler: Toohigh an input will cause a pressure
rise, while tooIowan input willcause a pressure drop.
Thus pressure regulation and fuel regulation, or combustion controls,
are directly related. For this reason combustion controls are geared
for modulation by pressure variations within close limits. While air-

440 Chapter Eleven
flow and exhaust flow usually follow fuel flow, the latter is deter-
mined by the pressure-set limits within which a boiler is to operate.
Although manufacturers differ in approach, the following factors
must be considered in any control used on a boiler: (1)steam pressure
and flow;(2)furnace pressure and draft; (3)air pressure and flow;(4)
feedwater pressure and flow (including low water); (5) flue-gas flow
and composition;and (6)proper ignition and burner-flame control.
Modesor the manner in which a control acts and reacts to restore a
variable on a boiler may be classified into on-offor two-position con-
trol, positioning control, and metering control. As described in Chap.
10, on-off controls are usually found on smaller firetube and water-
tube heating boilers, and are not efficient because ofthe loss ofheat
during the off-firingcycle.
The combustion control generally used on process boilers is a posi-
tioning control system, because it is more flexible. (See Fig. 11.19for
combustion controls used for different fuels.) Steam pressure is the
measured variable, and a master pressure controller responds to
changes in header pressure and (by means of power units or actua-
tors) positions the forced-draft damper to control airflow and the fuel
valve to regulate fuel supply. An independent controller, positioning
the uptake damper, maintains furnace draft within the desired limits.
Although positioning-type control systems are an improvement
over the on-offtype, airflow and fuel supply are at their theoretically
correct ratio at only one setting. This is usually the point at which
they are calibrated on installation. Positioning control also assumes
that a given output signal from the master controller always produces
the same changes in the flow of combustion air, in stoker speed, or
fuel-valve setting. But stoker speed might be affected by line-voltage
variations, and airflow by boiler slagging or barometric conditions.
Thus manual adjustment is still necessary, not only on load changes
but also to counteract these longer-term effects.
A metering control measures the fuel flow and airflow, then modi-
fies the valve and damper positions to maintain these measured flows
rather than implied ones. Thus it holds an optimum air-fuel ratio
over a wide load range without manual intervention. Especially valu-
able is its inherent compensation for such variables as boiler cleanli-
ness, voltage swings in electric actuators, lost motion in mechanical
or pneumatic devices,and changes in fuel quality.
Computer combustion and load control is growing rapidly with the
growth of sensors and electronic transmission of data to a computer
for calculating the optimum control setting in order to obtain desired
design results. In a direct digital control system, a variable is mea-
sured through a sensor with the readings transmitted electronically
into a computer. The computer may receive many such readings from

Combustion, Burners,Controls,and Flame Safeguard Systems 443
Figure 1l.20a shows a distributed control system regulating differ-
ent sections of a recovery boiler system. The results are displayed in
an operator station as shown in Fig. 1l.20b. From this display, the
operator can make adjustments on all the variable set points that
have been provided, such as viscosity ofthe black liquor, heat input to
the boiler, and some ofthe other variables shown in the control mod-
ule. This particular system even has a trend display. Note the avail-
ability ofa printer on any desired displayed readings.
Note also that one operator may be in charge ofthis fairly large and
complicated boiler system. The driving force behind improved instru-
mentation and better, more accurate system management is the need
to cut operating costs by more automation, and improved efficiencyto
save onfuel costs.
Superheat control. Large high-pressure boilers generate superheat
and reheat steam. A steam temperature of 1000°F is common, and
units have been installed for 1050 and 1l00°F. Because these high
temperatures are limited only by metallurgy, steam temperatures
must be held to close limits for safety as well as economy.Six basic
methods are used for controlling the temperatures of superheated
steam leaving the boiler:
1. Bypass damper control with a single bypass damper or series-and-
shunt damper arrangement for bypassing flue gas around the
superheater as required.
2. Spray-type desuperheater control where water is sprayed directly
into the steam with a spray-water control valve for temperature
regulation. (SeeFig. 10.2b.)
3. Attemperator control where a controlled portion ofthe steam pass-
es through a submerged tubular desuperheater and a control valve
in the steam line to the desuperheater or attemperator is used.
4. Condenser control with desuperheating condenser-tube bundles
located in the superheater inlet header and water-control valve or
valves to regulate a portion ofthe feedwater flowthrough the con-
denser as required.
5. Tilting-burner control where the tilt angle ofthe burners is adjust-
Figure11.20 Distributed control. (a) Separate control modules are used forthe differ- ed to change the furnace heat absorption and resultant steam tem-
ent sections ofan operating recovery boiler. (b) The control room features readouts on
the different variables forcomparison toset points. (Courtesy TAPPl magazine,) perature.
6. Flue-gas-recirculation control where a portion of the flue gas is
computer, which in turn is programmed to review each station's
recirculated into the furnace by means of an auxiliary fan with a
results, calculate overall objective set points, and feed back to the
damper control to change the mass flow through the superheater
individual controller corrE;ctionsthat may be needed on the system to
and the heat absorption in the furnace, as required to maintain
attain overall set points or efficiency.
steam temperature.

Combustion, Burners, Controls, and FlameSafeguardSystems 445
444 Chapter Eleven
c. Upper limit pressure cutout switch with manual reset features.
Safety Controls
d. Flame failure safety controls foroil-and gas-firing units.
Safety controls generally are those that limit energy input and thus e. NFPA recommended fuel train for oil- and gas-firing. See Fig.
shut down the equipment when unsafe conditions develop. They are: 11.21.
(1) pressure-limit or temperature-limit switches; (2) low-water fuel f Properly sized and set safety valve set at or below the AWPof
cutoffs; (3) flame-failure safeguard systems; (4) automatic ignition
the boiler.
controls; (5) oil and gas fuel-shutoff-valve controls; (6) air and fuel g. No shutoff valve between the boiler and the upper limit pres-
pressure interlock controls; and (7)feedwater regulating controls.
sure switch.
The safety valve (or relief valve) is the most important safety h. Allwiring and electric controls must meet the National Electric
device. While not considered a control in the usual sense, it is the last Code for the expected operating environment, but as a mini-
measure against a serious explosion. mum must be dripproof. Electrical appliances must have UL or
Safety controls guard against the followinghazards: similar approval organization's stamp.
2. For hw boilers
1. Overpressure, leading to explosions from the water side or steam
a. One low-water fuel cutoffswitch, with manual reset features.
side.
2. Overheating ofmetal parts, possibly also leading to explosion in a
fired boiler (mainly because oflowwater or poor circulation).
3. Fire-side explosions (furnace explosions) due to uncontrolled com-
bustible mixtures on the firing side.
These types ofaccidents are considered major and may lead to loss of
life and serious property damage. Other potential sources ofaccidents
are cracking; bulging from local overheating because ofscale; deform-
ing, such as tubes bowing; thinning ofvital pressure parts, which can
lead to cracking or localized rupture; and expansion and contraction
failures, causing cracking or rupturing ofmetal parts.
Manufacturers and state laws are trying to prevent, with safety
control equipment, the three major types ofaccidents ofoverpressure,
dry firing, and furnace explosions. While the other types of failures
are controlled somewhat by automatic controls, prevention is mostly
by legal inspection requirements and by proper operation and mainte-
nance practices expected from the owner-user ofa boiler. Included are
goodfeedwater treatment and testing ofcontrols at periQdicintervals,
including safety relief valves.
ANSI! ASME CSD-l, titled "Controls and Safety Devices for
Automatically Fired Boilers," is a standard being adopted by many
jurisdictions as a requirement, similar to the ASME Sections I and
VIII Boiler Code. This safety standard applies to nonresident boilers
and fuel inputs to 12,500,000 Btulhr.
Among the safety controls recommended are the following:
1. For hp and Ip steam boilers
a. Two(2)low-water fuel cutoffs with manual reset features.
b. Operating pressure cutout switch.

Combustion, Burners,Controls, and FlameSafeguardSystems 447
446 ChapterEleven
Burner Flame Safeguard Systems
b. Operating temperature cutout switch.
c. Upper limit temperature cutout switch with manual reset. A flame safeguard system is an arrangement of flame detection sys-
d. Flame failure safety controls foroil-and gas-fired boilers. tems, interlocks, and relays which will sense the presence ofa proper
e. NFPArecommended fuel train for oiland gas firing. flame in a furnace and cause fuel to be shut offto the furnace if a haz-
f Properly sized and set safety relief valve set at orbelowAWP. ardous (improper flame or combustion) condition develops. Modern
g. All wiring and electrical appliances must meet the conditions combustion controls are closely interlocked with flame safeguard sys-
detailed under (h)for steam boilers. tems arid also pressure-limit switches, low-water fuel cutoffs, and
other safety controls that will stop the energy input to a boiler when a
Periodic testing. This standard is for automatically fired boilers dangerous condition develops. Thus it becomes obvious that a modern
below the 12,500,000 Btu/hr input, but the standard recognizes the flame safeguard system performs actually two functions: It senses the
need for testing the controls according to the schedule in Table 11.1 presence of a good flame or proper combustion and programs the
per item listed. The testing is to be performed by the following, operation of a burner system so that motors, blowers, ignition, and
depending on the skill and experience needed: (1)the operator check- fuel valves are energized only when they are needed, and then in
ing the boiler's operation; (2) a service technician; (3) by a manufac- proper sequence.
turer's representative. Afurnace explosion is the ignition and almost instantaneous com-
bustion of explosive or highly inflammable gas, vapor, or dust accu-
mulated in a boiler setting. Often it is ofgreater expansive force than
the boiler setting can withstand. In minor explosions, called puffs,
flarebacks, or blowbacks, flames may blow suddenly for a distance of
many feet from all firing and observation doors. Thus anyone in the
flame path may be seriously or fatally burned. Such minor explosions
indicate dangerous conditions, even if no real damage is done.
Heavier explosions may shatter gas baffles, bulge setting walls,
loosen refractory, blowbrick tops ofboiler settings through roofs,blow
the sidewalls out from under the boiler, break connecting piping, and
even demolish boiler housings. The main causes offirebox explosions
are:
1. Flame failure resulting from liquids or inert gases entering the
boiler fuel system.
2. Insufficient purge before the first burner is lit.
3. Human error.
4. Faulty automatic fuel-regulating controls.
5. Fuel-shutoff-valve leakage.
6. Unbalanced fuel-air ratio.
7. Faulty fuel supply systems.
8. Loss offurnace draft.
9. Faulty pilot igniters.
There have been several incidents offurnace implosions, resulting
in considerable damage to utility boilers. These furnace implosions

448 ChapterEleven
have occurred in balanced-draft, fossil-fired boilers, where sufficient
forcewas developed to exceedthe structural strength ofthe boiler fur-
nace. The implosions have occurred on boilers fired with oil or coal
with the reported incidents divided approximately equally between
the two fuels. No incidents have been reported on natural-gas-fired
units, because few gas-fired boilers are balanced-draft. All the report-
ed incidents occurred on balanced-draft boilers with induced-draft
fans with high-head capability, operating, at least momentarily, under
low-flow conditions. All the implosions have occurred without main
fuel firing, some have occurred prior to light-off ofmain fuel, and oth-
ers have occurred followinga main fuel trip.
Two conditions have caused furnace implosions, both involving
operation ofhigh-head induced-draft fans under low-flowconditions:
1. A malfunction of the equipment regulating the boiler gas flow
path, including air supply and gas removal, resulting in the fur-
nace being exposed to the full induced-draft-fan head capability;
usually Occursat the low-flow,high-head range of a centrifugal
fan, and often combined with an interruption of the forced-draft
airflow path.
2. Rapid decay offurnace gas temperature and pressure following a
rapid reduction in fuel input or a main fuel trip, similar to a flame-
out condition.
Flame-monitoring devices. Many flame-monitoring devices are
based on the followingphysical principles ofa flame (see Fig. l1.22a).
1. A flame produces an ionized zone, meaning that it can conduct a
current through it. Conductivity-flame rod detectors use the prin-
ciple ofa conducting flame forflame-detection monitoring.
2. Aflame can rectify an alternating current. This is done by making
one electrode across a flame larger than the other, thus making
electrons flowthrough a flame much more readily in one direction
than in the opposite direction.
3. Radiation of light is a known phenomenon of any fire. A flame
radiates energy in the form ofwaves which produce heat and light.
Three types ofradiation from a flame are:
a. Visible light that can be seen by the human eye. The wave-
lengths ofvisible radiation extend only from 0.4 to 0.8 microme-
ter (fLm)(formerly microns). When cadmium is exposed to visi-
ble light, it emits electrons with the strength ofthe visible light.
Thus, if a cadmium phototube is designed in an appropriate
electronic circuit, electricity will flow through the circuit when
the cadmium is exposed to sufficient light. This electricity can
be used to trigger relay circuits forflame detection.

Combustion, Burners,Controls,and Flame Safeguard Systems 451
450 Chapter Eleven
will not be actuated by the flame of an adjacent burner when the
b. Infrared radiation covers most of the useful band of wave-
lengths and also covers most ofthe radiation strength. Infrared burner on which it is mounted has been extinguished.
detectors are suitable forgas and oilflames. Because hot refrac- 2. Ambient temperature of sensing cell: High ambient temperatures
tories also radiate infrared, scanners must avoid hot refracto- of the sensing cells (which are easily obtained at the locations
ries. Lead sulfide cells are used in photocells to sense infrared where they must be mounted) can result in erratic signals, false
radiation. Unlike the cadmium phototube, it does not emit elec- signals, and a short life.Air and water coolinghave been used to
trons, but has the property of having its electric resistance prevent or minimize this limitation.
reduced while exposed to infrared radiation. The greater the
strength of the radiation, the lower the resistance of the lead The flame rod is subject to: (1)short service life at high flame tem-
sulfide. If it is connected to a designed electronic circuit, this peratures; (2) fouling of insulators, causing short circuits and shut-
principle is used forflame detection purposes. downs; (3) difficulty in providing sufficient rod areas to ground the
c. Ultraviolet radiation is the latest flame detector based on the phe- flame; and (4) limited generally to pilots and small burners. Figure
nomenonofsensingthe strength ofultravioletradiation ina flame.It 11.22b makes some comparisons ofthe different flame safeguard sys-
is insensitiveto visual and imrared radiation and is not affectedby tems.
hot refractories,sincethese usually donot giveoffappreciableultra- The rectified impedance system (Fig. 11.23)operates on the princi-
violetradiation.Whenradiationfroma flamepassesthroughthe typ- ple that either a flame or a photocell sighted at a flame is capable of
icalquartz viewingwindowofoneofthese detectorsinto the flame- conducting, as well as rectifying, an alternating current. This alter-
sensingtube, the tube becomeselectricallyconductive.The strength nating current is applied to either a flame electrode inserted in the
ofthe detector signal, or current passed through the sensing tube, flame or a photocell sighted at the flame. The resultant rectified cur-
dependsonthe kind offuel,sizeand temperature ofthe flame,and rent, which can be produced only when a flame is present, is in turn
distance between the flame detector and the flame. Figure 11.22a detected by the relay.
showssometypicalwavelengthsin a flameand responsepercentage
oftotalwavelengthsoftypicalflamepickupdevices.
NFPA Code Requirements
Detector types. The type of flame detector depends on the fuel
used, the type ofburner, and the size and arrangement ofthe boiler. The prevention offurnace explosion is a requirement detailed in the
Flame detectors vary from those used on small domestic boilers to National Fire Protection Association (NFPA)codes as well as by fire
those onlarge boilers. Typesofdetectors and the task each doesare: insurance engineering groups, such as the Industrial Risk Insurers
and the Factory Mutual groups. Codes of the NFPA are useful in
1. Stack switch, heat sensing. detailing requirements to prevent furnace explosions. For example,
2. Rectifying flame rod, heat sensing. the NFPA Code for gas firing and Code for oil firing stipulate that
register-starting procedures must be programmed. The open-register
3. Rectifying phototube, visible-light sensing.
start-up procedure for gas firing is outlined briefly thus:
4. Lead sulfide photocell, infrared-light sensing.
5. Cadmium sulfide photocell, visible-light sensing. 1. Set all, or most, burner-air registers in the normal firing position.
Then purge the furnace and boiler setting, using not less than 25
6. Ultraviolet flame-detector tube, ultraviolet-light sensing.
percent offull-load airflow for 5 min.
While each of the flame-sensing devices can offer a substantial 2. Throughout the start-up period, maintain the same register set-
amount ofprotection if properly installed, they are all subject to cer- tings and the same total airflow used forpurge.
tain limitations that must be allowed for. For example, the lead sul-
3. Set fuel header pressure at a value which will provide a burner
fide cell and the photoelectric cell are subject to the followinglimita-
fuel flowcompatible with the burner airflow.
tions (there is some variation between each type):
4. Light burners one at a time as increased heat input is required,
1. Discrimination between burners: With more than four burners in keeping the burner fuel-header pressure and register settings at
one firebox, it becomes difficult to locate the sensing cell where it their initial settings. As each new burner is lit off,closethe burner

Combustion, Burners,Controls,and Flame Safeguard Systems 453
arrangement ensures burner cutoffeven if one valve stays in an open
stuck position.
State laws are being expanded to include the hazard of furnace
explosion in state boiler inspection programs. For example, one state
has the following requirements for automatic-heating boilers in its
inspection code:
1. Gas-fired boilers:
a. Pilot has to be proved, whether manual or automatic, before
permitting the main gas valve to open, either manually or auto-
matically, by completing an electric circuit.
b. Atimed trial for the ignition period is established based on the
input rating of the burner. For instance, for input rating of
400,000 to 5,000,000 Btu/hr per combustion chamber, the trial
for the ignition period for the pilot ofautomatically fired boilers
cannot exceed 15 sec. And the main-burner trial for ignition
also cannot exceed 15sec.
c. The burner flame-failure controls must shut offthe fuel within
a stipulated time, again depending on the fuel input of the
burner. For a burner rated with an input of 400,000 Btulhr or
more, the electric circuit to the main fuel valve must be auto-
matically deenergized within 4 sec after flame failure. And the
deenergized valve must automatically close within the next 5
sec.
2. Oil-fired boilers: Similar provisions have been adopted, with
requirements on response time for controls to shut offthe burner
based on fuel input in gallons per hour, instead of Btu per hour.
The flame must be continuously supervised bythe controls.
Questions and Answers
1 What three conditions determine whether the chemical reactions required
forburning willtake place?
ANSWER: The three conditions generally needed are: (1)proper fuel-air mix-
ture; (2) intimate mixing of fuel and air in the combustion zone so that all
register to light-off position. Since the furnace is air-rich, addition- fuelparticles have oxygen;and (3)maintenance ofan ignition temperature.
al burners may be cut in with no increase in airflow until the fuel
flow approaches 25 percent (or whatever airflow rate was used 2 Aflue-gas analysis showed the followingpercentages by volume: CO 2, 16
percent; oxygen,5percent. What was the excessair based onthese readings?
during the purge).
ANSWER:
Another requirement found in fire codes, as well as in the . Oxygenbyvolume 5
ANSI/ASME CSD-l Safety Code entitled "Controls and Safety Excess aIr = CO 2 b Yvo I ume = _ 16 - = 31.25%
Devices for Automatically Fired Boilers," is the double shutoff-valve
systems on fuel trains. This generally requires that the main gas- 3 What air temperature must be provided a burner for the followingcondi-
burner train have two manual-reset safety shutoff valves. This tions? Stack temperature, 625°F; coalburned at 12,000lb/hr with a heating

454 Chapter Eleven
Combustion, Burners,Controls,and FlameSafeguard Systems 455
value of 15,000 Btu/lb; flue gas formed, 13.8lb/hr fuel burned; boiler efficien-
going through a furnace, soas to prevent the combination ofwater vapor with
cy,80 percent?
sulfur dioxide. Recent air pollution laws are tough on high-sulfur-content
ANSWER: Heat lost up the stack is 12,000 (1 - 0.8)(15,000) = 36 million fuels, because sulfur dioxide is known to pollute the air. Percentages ofper-
Btu/hr. The weight of the flue gas going up the stack is 12,000(13.8) = missible sulfur content in fuels are slowly being lowered from the previous 4
165,000 lb/hr. The heat lost equals WCp(T 2 - T 1). Substituting and solving percent maximum to 1percent in the near future.
forTl with Cp = 0.25,weget Sulfur in oil-fired boilers leads to fireside corrosion of tubes, especially in
those boilers cycling on and off.In cooling on the offcycle,the sulfur dioxide
36,000,000 = 165,000(0.25)(625 - T 1) combines with water vapor and with water from leaks to attack the tubes by
Thus Tl = 245°F and preheated air must be used. means ofthe resultant acid formed.
4 What fuel is considered tohave two heating values and why? 8 Convert 3 in. of draft into pounds per square inch or into ounces per
square inch.
ANSWER: Fuels containing hydrogen have a higher and lower heating value.
The higher heating value is determined in a calorimeter. From this, the heat ANSWER: Since water at normal temperature weighs 62.4 Ib/ft3, dividing this
lost by the water vapor that is formed in burning hydrogen must be deducted bythe number ofcubic inches in a cubicfootgives
to obtain the lower heating value. In most engineering calculations, the high-
62.4
er heating value is used.
-1-7-28=- 0.036 psi/in.3 water
5 Aboiler burning fuel oil with a heating value of 18,500 Btu/lb has an 82
percent efficiency as determined by test. Fuel-oil consumption averages 1150 Thus for 3 in., pressure = 3 X 0.036 = 0.108 psi. And since there is 16ozin a
lb/hr. How much in Btu's is lost? pound, the ounces per square inch = 0.108 X 16 = 1.73-oz pressure per
square inch.
ANSWER:
9 What is meant bybalanced draft?
Heat released = 1150(18,500)= 21,275,000 Btu/hr
Heat loss = 21,275,000(1 - 0.82) = 3,829,500 Btu/hr ANSWER: Aboiler using both forced-draft and induced-draft fans can be regu-
lated and balanced in the amount ofair and flue gas handled, sothat the fur-
Soabout 3829 lb/hr ofsteam is lost.
nace pressure is almost atmospheric. This results in better control ofair leak-
age from the furnace and thus control ofthe fuel-air ratio in the furnace.
6 In a pulverized-coal burning boiler, what is primary, secondary, and ter-
tiary air? .
10 What are the usual percentages ofexcess air in burning the various com-
ANSWER: Primary air for burners is the air mixed with the fuel at the burner. mon fuels in boilers?
The fuel is intimately entrained in primary air, resulting in a rich air-fuel mix- ANSWER: For coal, usually 50 percent excess air is used. With oil,gas, or pul-
ture, and is about one-third of the total needed for complete combustion.
verized coal,excess air is 10to 30 percent.
Secondary air is added around the burner or through furnace openings to pro-
vide additional air for combustion. Normally for most fuels, this is about two- 11 Towhat capacity ofboiler dofederal clean-air laws apply? What are some
thirds of the total needed; however, for large pulverized-coal burning boilers, ofthe requirements on permissible limits?
additional air, or tertiary air, is introduced through other openiQgsin the fur-
nace in order tocontrolthe desired shape ofthe flame after it leaves the burner ANSWER: The Environmental Protection Agency (EPA) has established mini-
nozzlesand providethe final air forcompletecombustion in the furnace volume. mum standards for fossil-fuel-burning boilers with capacities of 250 million
Btu/hr of input or larger. However, in their general authority, severe viola-
7 What is the harmful effectofsulfur in a fuel? tions below this capacity could also be cited for exceeding the following
requirements: (1) no particulate emission in excess of 0.10 lb per 1 million
ANSWER: Sulfur burns to sulfur dioxide which, when mixed with water or Btu input; (2)no opacity exhibit greater than 20 percent, except up to 40 per-
water vapor, forms sulfurous acid that is corrosive to tubes, breechings, and cent opacity for 2 min is permitted in any hour; and (3) sulfur dioxide emis-
economizer sections on larger boilers. The dew point (temperature at which
sion limited to 1.2lbforevery 1million Btu fired.
water vapor condenses) of the flue gas has to be watched (especially with
high-sulfur-content fuel) because the gas becomes cooler and cooler while
12 What ismeant bya dry-bottomfurnace comparedtoawet-bottomfurnace?

456 ChapterEleven Combustion, Burners,Controls,and Flame Safeguard Systems 457
ANSWER: On pulverized-coal burning boilers, the furnace design depends on the biggest single factor in fuel-bed and furnace problems such as clinkering
the type ofcoal to be burnt; however, designers can design furnaces to burn and slagging. An increase in ash content usually means an increase in the
coal ofany fusion range. If in burning the coal, the resulting ash is removed carbon carried to waste or imperfect combustion. Next are the incombustible
in a dry state, fly ash goes up the stack, and the remaining ash goes to the gases such as carbon dioxide and nitrogen. When the volatile matter distills
bottom ofthe furnace, the term "dry-bottom furnace" is used. For low-fusion off,a solid fuel is left, consisting mainly ofcarbon but containing some hydro-
coals, the ash resulting from burning coal may be in liquid form and flowto gen, oxygen, sulfur, and nitrogen that are not driven off with the gases.
the bottom ofthe furnace to be removed into hoppers after being solidified by Sulfur in coal burns, but is undesirable. Besides causing clinkering and slag-
cooling.This type offurnace istermed a "wet-bottom furnace." ging, it corrodes air heaters, economizers, breachings, and stacks. It also
causes spontaneous combustion in stored coal.
13 Explain suspension, fuel-bed, and overfire burning in a furnace.
ANSWER: Suspension firing involves ejecting gas, liquid, or pulverized fuels 17 Whymust sootblowers be provided oncoal-burning boilers?
from a burner. Since gas is ready for quick mixing with air, gas burners need ANSWER: Soot blowers must be provided for cleaning ash from the furnace
to proportion only the volume ofair and gas to ensure thorough mixing. But, walls and from the convection-heating surfaces. Hoppers are provided at the
oil or coal burners, in addition to proportioning the fuel and air, must mix bottom ofthe furnace and at other strategic points throughout the boiler to
them. This means converting the oil from a liquid to gaseous hydrocarbons. remove the ash collectedat these points ifthe unit is large.
For coal, it involves distilling offthe volatile matter (gaseous hydrocarbons,
plus hydrogen and carbon monoxide). This is done in the instant after the 18 Whyshould coalbe sampled and analyzed in a power plant?
fuel enters the furnace, while in suspension.
Infuel-bed firing, the fuel is thrown, pushed, or dropped onto a grate inside ANSWER: Because coal is not homogeneous with a variable composition.
Sampling a given shipment may require taking up to 100increments in order
the furnace. Air flowsupward through the grate and fuel bed; the green coal
to obtain a goodcross section forlaboratory analysis ofthe coalproperties.
isheated, volatile matter distills off,and cokeis left onthe grate. The volatile
matter ofthe coal and the carbon monoxide from the cokeburn over the fuel
bed with the air that has comeup through the fuel bed. Secondary air is usu- 19 Which stoker system is the most widely used in industrial plants?
ally admitted overthe grate. From 40 to 60 percent ofthe coal'sheat is in gas ANSWER: The two most widely used are the traveling-grate and spreader
that is liberated overthe fuel bed. stokers.
In overfire burning, about one-half ofthe burning takes place abovethe fuel
bed with the rest taking place away from the fuel bed. Separate streams of 20 Name three types ofpulverizers.
fuel in gas form and air, called stratification, prevent goodmixing ofgas and
air; therefore, excess air is supplied sothat gas and air are mixed to complete ANSWER: The three most commonly used pulverizers are: (1)the pressurized,
the combustion. airswept table and roller mill; (2) ball mills using a rotating cylinder with
steel balls in it to grind the coal; and (3) tube or rod mills using rods in a
14 How is scrap metal with the coal going to a pulverizer prevented from rotating cylinder.
entering the pulverizer?
21 Howis pulverized coalburned?
ANSWER: Scrap metal couldproduce sparks and cause a fire in the pulverizer;
therefore, magnetic separators are installed in the feed to the pulverizer in ANSWER: Pulverized coal is first ground to the fineness of flour. Then it is
order to remove any scrap metal. made to flowthrough pipes and ejected into the furnace in a manner similar
to fuel oil. The plant must have equipment for drying and pulverizing the
15 What are caking coaland free-burning coal? coal, transporting it to the furnace in an airstream, and injecting it with air
needed for combustion. Proper air-fuel ratios must be maintained to avoid
ANSWER: A caking coal is one which fuses at the surface when burning to furnace gas explosions from unburned fuel suddenly igniting.
form a more or less heavy crust. The term coking is also used. Afree-burning
coal does not form a crust and is friable (easily crumbles) throughout the 22 Howis pulverized coalburned bythe suspension method?
combustion process.
ANSWER: In suspension burning, because the finely ground coal particles are
16 What are somemineral impurities ofcoal? injected into the furnace and exposed to radiant heat, the temperature rises
and the volatile matter distills off.Enough primary air enters at the burner
ANSWER: One is ash, which is the incombustible mineral matter left behind to mix with the coalparticles and to burn the gas resulting from separate dis-
when coal burns completely.The amount and character ofthe ash constitute tillation ofeach particle. The volatiles, mostly hydrocarbons, ignite more easi-

458 Chapter Eleven Combustion, Burners,Controls,and FlameSafeguard Systems 459
For solid and liquid fuels, this is usually expressed in Btu per pound. For
ly than the carbon remaining in the particle and heat the particle to incan-
gaseous fuels, it is expressed in Btu per cubic footat a standard temperature
descence. Secondary air enters around the burner, flowspast the hot carbon
particles, and burns with them in a flame several feet long. and pressure, usually atmospheric pressure at 68°F.
23 Is more solid fuel burned in stokers orby suspension firing? 28 What properties ofcoalare determined in a "proximate analysis"?
ANSWER: Today,there is more fuel-bed firing than suspension firing, and most ANSWER: The proximate analysis shows the percentage of (1) moisture, (2)
ash, (3) volatile matter, and (4) fixed carbon. These percentages add up to
solid fuels are burned in stokers. Stoker operation involves (1)pushing, drop-
ping, or throwing coalon a grate within a high-temperature region ofthe fur- 100.Youmay also determine the total amount ofsulfur as a separate percent-
nace; (2)distilling offpart ofthe coalas a combustible gas sothat it can burn age,the ash-fusion temperature, and the heating value.
above the fuel bed; (3) exposing the remaining red-hot solid coke so that it
can be scrubbed by the air coming up through the fuel bed until it is burned; 29 Howwouldyoureport a coalanalysis?
and (4)removing the ash from the furnace zone. ANSWER: There are fiveways to report a coalanalysis, but only the first three
are used in power-plant work: (1)as received, (2)air-dried, (3)moisture-free,
24 Name the various types ofstokers. (4)moisture- and ash-free, and (5)moisture- and mineral-free. These analy-
ANSWER: Stokers are divided into the followingtwo broad classes, depending ses report the condition ofthe coal as it is delivered to the laboratory. They
on how the raw coal reaches the fuel bed: (1) overfeeds, in which the fuels are important because they givethe condition ofthe coalas it is shipped or as
come from above, and (2) underfeeds, where the fuel comes from below. it isfired-the values needed forpractical work.
Overfeed designs make up two groups: (1) spreader stokers and (2) chain-
grate and traveling-grate stokers. 30 What is coalash?
ANSWER: Like moisture, coalash is an impurity that will not burn. It must be
25 Howdoesa spreader stoker operate? removed from the furnace and plant; this increases shipping and handling
ANSWER: In a spreader stoker, the raw coalis whirled into suspension within costs. Because ash causes clinkering and slagging, it is regarded as the no. 1
the furnace by paddles or wheels or by air or steam jets. The fines burn in fuel-bed and furnace problem.
suspension as they travel across the furnace, while the larger pieces fall to Ash and slag are impurities that do not burn to a gas and usually trouble
the grate to form a fuel bed. The fuel bed is usually thin, but it varies with coal-fired boilers. The solid particles at high velocity are carried through the
the steam demand and the class of coal. There is seldom more than a few boiler with gas in suspension. The general term fly ash is used for this slag
minutes supply ofcoalon the grate. Alayer ofash under the fuel bed, togeth- and ash. Ash and slag can be very abrasive to tube sections if flowdistribu-
er with the flowofair up through the grate, helps to keep the metal parts at tion is concentrated in the convection passages ofa boiler.
a safe temperature. Air is preheated to 300to 350°F.
31 What is a slag-tap furnace?
26 How are the grindability qualities ofa coalmeasured forpulverizing? ANSWER: In a slag-tap furnace, part ofthe ash is removed from the combus-
ANSWER: The ASTM (American Society for Testing and Materials) approves tion zone by directing the burner flame downward over a poolofmolten slag.
the following two methods: (1) ball-mill and (2) Hardgrove. The ball-mill The slag poolis kept hot enough to remain molten so that the slag flowscon-
method measures the energy needed to pulverize different coals by finding tinuously over a water-cooled weir, or ring, into a quenching pit where it is
the number ofball-mill revolutions needed to grind a sample so that 80 per- broken up bywater.
cent passes a 200-mesh sieve (74/-Lm)T.he ball-mill grindability index, in per-
cent, isfound bydividing the number ofrevolutions into 50,000. 32 What causes unburned coalin ashpits?
In the Hardgrove test, a prepared sample receives a set amount ofgrinding ANSWER: Unburned coalin ashpits results fromfeedingmorefresh fuelthan can
energy in a miniature pulverizer.The results are measured byweighingthe coal be oxidizedbythe air movingthrough the fuel bed. Commoncauses ofthis are:
that passes a 200-mesh sieve.Thfindthe Hardgrove grindability value, multiply running the stoker too fast, shaking the grates toomuch, defectivegrate bars,
the weight ofthe coalpassing the sieveby6.93and add 13tothe product. letting the coalfallthrough the grates, orcarelessness in cleaning the grates.
27 Explain the term heating value offuel. 33 How doyou define a windbox?
ANSWER: The heat liberated by the complete and rapid burning ofa fuel per ANSWER: Awindbox is a plenum, orenclosed pressurized air duct, from which
unit weight orvolume ofthe fuel is the heating, or calorific, value ofthe fuel. air forcombustion, such as primary air, is supplied to a stoker orto gas or oil

460 Chapter Eleven Combustion,Burners,Controls,and Flame Safeguard Systems 461
burners. 40 What is a potential source ofoilgetting into the water side ofan oil-fired
boiler?
34 Explain the term "tuyeres."
ANSWER: Atube failure inside a steam-heated oilheater can cause a boiler to
ANSWER: These are components ofunderfeed stokers for admitting air to the be contaminated with oil. If the oil pressure is higher than the steam pres-
coalmoving through the retorts. sure, oilwill be forced into the steam side ofthe oilheater and then travel to
the water side of the boiler. Toavoid this, place a check valve on the steam
35 What is meant byfluidization? line to the oilheater soreverse flowcannot take place. Where condensation is
returned to the boiler, it should be piped to a condensate receiver equipped
ANSWER: Fluidization is the condition that results when air is blown through
with a gauge glass. Then oil, if any, can be seen in the glass. Double-shell-
a grid at a rate sufficient to overcome the static weight ofthe solids atop the
type oilheaters are often used for extra safety.
grid to a point where the mass ofthese solids, referred to as a bed, behaves
like a boiling liquid. Hence the term fluidization.
41 What are the pour point, flash point, and fire point as applied to oilburn-
ing?
36 What are some ofthe advantages offluidized-bed combustion?
ANSWER: Liquid petroleum products can be increasingly viscous as their tem-
ANSWER: Elimination offine pulverizing, ability to inhibit molten-slag forma-
perature declines. The pour point is the temperature at which an oilceases to
tion by holding combustion temperatures below the ash fusion point, and
flow,or pour. The flash point is the temperature at which a sample ofoilwill
removal ofsulfur bychemical interaction with limestone in the fluidized bed.
flash, or catch on fire, when it comes in contact with an open flame. It gener-
ally indicates at what temperature the oil is safe to handle. Distillate fuels
37 Name two methods ofcollecting flyash.
flash at about 150°F.The fire point is the lowest temperature at which an oil
ANSWER: Fly ash, depending on its size and characteristics, is collected in willburn continuously onceit has been lighted.
either an electrostatic precipitator or a baghouse. Collection efficiencygreater
than 99.5 percent may be realized. The baghouse is now becoming competi- 42 Name four methods ofatomizing oilforburning.
tive with the electrostatic precipitator as a result ofthe development offiber
ANSWER: Oilburners atomize fuel oilinto minute droplets which then readily
glass material.
vaporize by the following methods: (1) under high pressure using air or
steam; (2)by discharging the oilthrough orifices or nozzles at high pressure;
38 What factors must be considered in modifying an oil-or gas-burning boil-
(3)by passing the oil over a spinning cylindrical cup in the burner mouth to
er to coalburning?
give a centrifugal force to the oildroplets; and (4)by an acoustic-type burner
ANSWER: For a boiler that was not originally designed for coal burning, the that has a vibrating resonator located just ahead ofthe point at which the oil
followingmust be considered: (1)the furnace bottom may have to be modified leaves the burner nozzle.
sothat furnace ash can be collected; (2)pulverizers, stokers, coal feeders, and
bunkers and associated piping must be added; (3) soot blowers may have to 43 What difficulties can beexpected with water in fuel oil?
be added; (4) superheaters and air heaters may have to be modified to pre-
ANSWER: Difficulties encountered with water in fuel oilare: (1)flame outage;
vent plugging by fly ash through the convection passes; and (5) windboxes
(2) erratic or sputtering firing; (3) waste offuel from slow or faulty ignition;
will have to bemodified to accommodate new fuel burners forcoalburning.
(4) loss of heat by vaporizing the water in the oil; and (5) corrosion in lines
and storage tanks from the water (this may lead to burner-tip plugging).
39 What are the chiefcombustibles in fuel oil?
ANSWER: Fuel oils come from petroleum, with the chief combustible ingredi- 44 What are some reasons forincomplete combustion in oilburning?
ents being carbon and hydrogen. The specific gravities of fuel oils vary and
ANSWER: Incomplete combustion may be caused by incorrect fuel-air ratio,
are influenced by origin ofthe petroleum and bytemperature. At 60°F,specif-
improper atomization offuel, oiltooviscous or at wrong viscosity,nozzles par-
icgravities can vary from 0.84 to 0.96.
tially plugged that interfere with maintaining correct spray pattern, water in
Since hydrogen has a much higher heating value and lower atomic weight
the fuel, poordraft, and improper damper setting onforced-draft fan.
than the other principal elements in fuel oil, the proportions of carbon and
hydrogen affect both specific gravity and heating value. Because ofthis, spe-
45 What is the effect ofvanadium onboiler tubes in fuel oil?
cificgravity forms a reliable guide to an oil'sheating value. Specificgravity in
degrees API is found by dividing specific gravity with respect to water (at ANSWER: Fuels high in vanadium have a high tendency to form a fluid plas-
60°F)into 141.5and subtracting 131.5from the answer. tic-type ash at relatively low furnace temperature of 1l00°F. The deposits

462 Chapter Eleven Combustion, Burners,Controls,and Flame Safeguard Systems 463
formed on the tubes act as an insulator, reduce heat transfer, and can cause 50 Howwillmoisture orsediment in a fuel affect combustion?
tubes to blister from localized overheating. Vanadium also combineswith iron
in the molten state and removes it in layers, often called high-temperature ANSWER: If allowed to enter the atomizer, the moisture or sediment in a fuel
will cause sputtering, possibly extinguishing the flame, reducing the flame
corrosion. Removal ofthese hard vanadium deposits requires physical chip-
temperature, or lengthening the flame. Sediment is very annoying because it
ping ofthe fireside scale.
clogs strainers and sprayer plates. If there is a lot of sediment, frequent
cleaning ofthe strainer and atomizer is necessary. Ifwater, sediment, or both
46 Determine the wattage needed to heat 40 gal/hr offuel oil from 120 to
are present to any great extent, they can be separated from the oil by heat-
200°F.
ing. This is done while the oilis in the settling tanks or,occasionally,by pass-
ANSWER: Goodapproximation is obtained by using the equation ing the oilthrough a centrifuge. Strainers are always used.
Watts needed = 1.25gal/hr (T 2 - T 1) 51 What couldbe wrong ifa furnace shows evidence ofpulsating?
= 1.25(40)(200- 120)= 4000Wor4kW
ANSWER: Panting or pulsating is caused byfiring with a considerable air defi-
47 What maintenance is stressed on oilburners? ciency through the registers. Youcan usually prevent this by raising the air
supply or by cutting down the fuel supply, but it's hard to doif the setting is
ANSWER: Make sure that the burner gets uniformly free-flowing oil, clear of leaking badly. Toohigh an oil temperature also causes panting, and the
sediment that clogs burner nozzles. This means avoiding sludge buildup in resulting vibration makes loosedampers change their position.
storage tanks and keeping strainers in goodcondition. The preheat tempera-
ture must be right for fuel and burner type and must be uniform. Watch for 52 How are electronic controls considered superior to pneumatic controls in
wear caused by abrasion ofash in fuel and for carbon buildup. In rotary-cup managing the combustion process with load?
burners, worn rims cause pooratomization. Ifcups are not properly protected
after being turned off, carbon forms on the rim. When the burner is shut ANSWER: Because oftheir increased use, costs are beginning to be less than
down, always take out the cup and insert a flame shield. Wornor carbonized formechanical and pneumatic controls. Their chiefattractions are in the fine
mechanical-atomizing nozzles givetrouble. Always replace worn nozzles and control that is possible provided sensors are available with similar accuracy,
keep them clean. and the fact that solid-state electronic devices have a goodreliability record.
Their speed ofresponse has improved efficiencyofboiler fuel consumption.
48 What are the properties ofcommercial grades offuel oil? The development of reliable sensors to monitor pressure, temperature,
flows, and similar power-plant variables has permitted rapid transmission of
ANSWER: Commercial fuel oil is numbered from grade 1to grade 6. Its com- these measurable quantities to electric actuators, such as motor-controlled or
mon characteristics are: (1) viscosity, Seconds Saybolt Universal (SSU), or solenoid-actuated valves and dampers in order to quickly and accurately reg-
Seconds Saybolt Furol (SSF); (2) specific gravity, in degrees API and Be; (3) ulate pressure, temperature, flow,and similar variables within established
flash point; (4)coefficientofexpansion; (5)fire point; (6)vanadium content of set points.
ash; (7)heating value; (8) sulfur content; (9)moisture and sediment, in per- Electronic signals from sensors can also be quickly displayed on data log-
centage by volume, which should be kept below 1 percent; and (10) pour gers and CRT screens for operator review, analysis, and adjustment (ifneed-
point. ed) ofthe variables being controlled. This assists the operator in diagnosing
troubles on equipment in the power cycle.
49 What rules should be followedin fuel oilburning?
53 Howare microprocessors being applied to boiler plant operation?
ANSWER: There are nine rules to remember when burning fuel oil.(1)Atomize
the oil completely to produce a fine uniform spray. (2)Mix the air and fuel ANSWER: They are being applied on a segmented basis instead of on a total
thoroughly. (3)Introduce enough air for combustion, but limit the excess air plant computer basis, for example, for fine air-fuel ratio control. Energy is
to a maximum of20percent. (4)Maintain a clean, steady supply ofoilto each lost in combustion when the proportions offuel and air are not in the correct
burner. (5)Keep the orifices and sprayer plates clean and in goodcondition. chemical or stoichiometric ratio. Sensors have been developed, such as opti-
(6)Maintain the proper relation between the sprayer-plate nut and the dif- cal-opacity monitors, zirconium oxide fuel cells that sense oxygen, and
fuser hub. (7) Maintain the proper relation between the diffuser and the infrared carbon monoxide analyzers.
burner tile. (8)Keepthe refractory throat tile in goodrepair. (9)Use the prop- These sensors can be employed with small or microprocessor computers
er size ofsprayer plate (formechanical type) and the proper number ofburn- which can quickly calculate the chemical equation forthe proper airfuel ratio
ers to accommodate the anticipated steaming load. and feed this information to appropriate actuators (valve, damper, speed con-

464 Chapter Eleven Combustion, Burners,Controls,and FlameSafeguard Systems 465
trol on fans, etc.) in order to obtain the desired air-fuel ratio. They are consid- 58 What does a flame safeguard system prevent?
ered very efficient in load swings. Many of the developing microprocessors
ANSWER: Furnace explosions (combustion explosions). These are caused by
have built-in calibration, self-diagnostic circuits, and integral alarms.
the sudden ignition ofaccumulated fuel and air in the fire side ofthe boiler.
The biggest advantage ofmicroprocessor units is in their ability to control
This can also lead to devastating property damage and loss oflife. The flame
variables within narrow set points sothat there is very little drift in the con-
safeguard system used on different boilers firing different types of fuel is
trolled parameters. This can result in fuel savings by avoiding fuel-consump-
designed to sense, and sometimes anticipate, this accumulation of unburned
tion swings that occurunder normal mechanical or pneumatic controllers.
fuel and air in the fire side ofthe boiler. It safely shuts offthe firing equip-
Benefits cited in retrofitting existing systems with modern electronic con-
ment, with purging ofthe furnace usually following in a time sequence so as
trols are:
todrive the unburned fuel-air mixture out ofthe furnace.
1. Existing controls may beobsolete, with parts difficult to obtain.
2. Some existing controls may not be up to present safety standards. 59 How is the efficiencyofa boiler affected bythe addition ofautomatic con-
trols?
This applies especially toflame-safeguard systems.
3. Additional maintenance may berequired onold,worn controls. ANSWER: Through precise regulation of fuel, air, feedwater flow,and similar
variables, tests have shown that the efficiency of a boiler is generally
4. Efficiency is increased in maintaining boilers on the line within close-
improved with the addition ofautomatic combustion controls. Uniform steam
lydefined fuel-control limits.
pressure is maintained, brickwork lasts longer, and better regulation is possi-
54 What is meant bymode ofcontrol? ble up to maximum load. The operator's skill is now directed to maintaining
the controls in goodcondition and to detecting signs ofmalfunction before the
ANSWER: Mode ofcontrol means the manner in which the automatic controller control can become seriously impaired.
acts and reacts torestore a variable quantity ona boiler,such as pressure, flow,
ortemperature, toa designed control or desired value. The three controller sys- 60 What limit devices are generally recommended on a combustion-control
tems used tocontrol a boilerare pneumatic, electric, and electronic. safety system?
55 Why are manual-reset controls useful on pressure or temperature high- ANSWER: The safety system should include the following limit devices incor-
porated into limit circuits sothat the unit will shut down automatically ifany
limit controls?
indicates an unsafe condition: (1) high steam pressure; (2) forced-draft-fan
ANSWER: The manual-reset mechanism on the high-limit control calls atten- interlock; (3)lowfire on start; (4)high fuel pressure; (5)low oiltemperature;
tion ifthe operating control (not high-limit) has m.alfunctioned, thus prohibit- (6)low water; (7)loss offlame; and (8)additional limit devices recommended
ing further boiler operation until corrected. At times, this malfunction may be by the following property groups-Factory Mutual, Industrial Risk Insurers,
due to fused contacts, a leaking gas valve, a shorted wire, etc. Thus the boiler and the National Fire Protection codes.
should not beoperated until this is corrected.
61 What precautions must be observed in adjusting a burner on a two or
56 What conditions are necessary to cause a furnace explosion? more burner system?
ANSWER: Usually three: (1) accumulation ofunburned fuel; (2)air and fuel in ANSWER: When an operator makes any change to the fuel flow or airflow to
an explosive mixture; and (3) a source ofignition, such as hot furnace walls, one ofthe burners, he or she should also check the effect ofthese changes on
improper ignition timing, faulty torch, and dangerous light-off po~cedures on the other burner's flame stability.
manually started boiler combustion systems.
62 What precautions should an operator take toprevent furnace explosions?
57 What is the purpose ofa flame-sensing device?
ANSWER: Seven basic precautions are:
ANSWER: Any flame-sensing device is an integral part ofthe combustion con-
trol system. The prime purpose of a flame-sensing device is to ensure that
1. Check the operation ofthe boiler periodically.
flame or burning conditions are safe and that during light-off proper
2. If a burner goes out accidentally, shut offthe igniter and fuel supply
sequences are followedin order to obtain a safe ignition. In the event offlame
and thoroughly scavenge the furnaces and gas passes before again
failure during operation, the flame-sensing device must be capable ofsending
attempting ignition. Always determine and remedy the cause of the
a signal so that the fuel is cut off,preferably an alarm initiated, and the fur-
stoppage.
nace and gas passes purged with air before any attempt is made to relight the
burners. 3. Keep burners and all allied equipment clean.

466 ChapterEleven
4. On boilers using both forced- and induced-draft fans, test the inter-
lockperiodically.
5. Do not attempt to secure excessively high CO by using too rich a
2
fuel-air ratio or by an inadequate secondary air supply.
6. Keep the temperatures and pressures for preheated air, drying air,
fuel oil,etc. at the right levels.
7. Never allow an unstable flame condition to continue uncorrected.
63 What is a major burning consideration in refuse-fired boilers?
ANSWER: High firing temperatures and sufficient residence time in the com-
bustion zone is required in order to obtain complete combustion in the fur-
nace, and not in the convection section ofthe boiler, and also to make sure air
quality standards on emission are being met while burning a variable-quality
fuel.
64 What was the purpose ofa fusible plug, and why are they not evident in
gas- and oil-fired boilers today?
ANSWER: The purpose offusible plugs was togivewarning ofa low-water condi-
tion on hand- and grate-fired coal-burning boilers. The hollow core had a low-
melting-point metal, which melted during a low-water condition. The escaping The extent of boiler plant auxiliaries is determined by the type and
steam filled the combustion chamber, and made a loud noise sothat an opera-
size of the plant (heating, process, or power generation), the type of
tor could take corrective action on the developing low-water condition. With
fuel used, and environmental regulation requirements on discharges
fuels fired in suspension, such as oilor gas, it can be dangerous to smother a
into the air or ground. The most commontype ofauxiliary equipment
flame in the combustion chamber without first shutting the fuel off.Afurnace
that an operator may encounter are pumps, fans, precipitators, bag-
explosion couldresult from an accumulation offuel in the furnace. The fusible
house filters, feedwater heaters, evaporators, deaerators, water soft-
plug has been replaced bythe low-water fuelcutoffforthis reason.
eners, and similar water treatment equipment.
65 What can influence excess air determinations?
ANSWER: Excess air is used to obtain as much complete combustion ofthe fuel Pumps
and as near the theoretical amount ofair needed as shown by chemical reac-
Feedwater pumps in general use may be divided into general classes:
tion equations. By measuring the oxygen percentage in the flue gas on a vol-
ume basis, it is possible to determine the amount ofexcess air that is being reciprocating, rotary, and centrifugal types. The reciprocating type
used in the furnace ofthe boiler. This reading, however, can be influenced by makes use of a water cylinder and a plunger directly mounted on a
the following: commonrod from a direct-connected steam cylinder. One or two water
1. Leaking furnace settings and boiler enclosures. (and steam) cylinders in parallel, known as simplex and duplex
pumps, respectively, are the most commontypes ofreciprocating feed
2. In negative pressure boilers, air not used in combustion leaking
through leaks beyond the combustion zone. pump (Fig. 12.1a). Triplex and quadruplex feed pumps often have
each plunger rod connected by cranks to a mechanically driven crank-
3. In positive pressure boilers, strong draft in this mode of operation
shaft.
increasing the amount ofair goingthrough the boilerwith the fluegas.
Pump data and terms. The following data apply to pumps using
water.
1psi gauge = 2.31 ft ofwater
1ft ofhead = 0.434psi

BoilerAuxiliaries and ExternalWaterTreatmentEquipment 469
atmospheric temperature, 2.31 ft ofwater = 1Ib/in.2 pressure. Static
head is the height in feet ofthe fluid above a designated gauge point.
Pressure head is the static head plus the gauge pressure expressed in
feet plus the friction head (ifthe fluid is flowing). Velocity head is the
vertical height or feet required to produce a certain speed of flow,
expressed by the equation
u2
Velocityhead, h = _ -
v 2g
where g = 32.2 ft/s2, or the acceleration of a free falling body at sea
level. Pump operating head is the difference between the pressure
and suction heads.
Except for water velocities well above average, or for large volumes
at lowheads, the velocity head is often left out in calculations.
Friction head is the feet of liquid required to overcome the resis-
tance to fluid flowin pipes and fittings.
Velocity. Velocityofflow per the velocity head equation is expressed
in feet per second and is important in flow calculations. In order to
determine the flow past a given point, use Q = Au, where A = cross-
sectional area in square feet of the pipe or fluid conduit, u = velocity
offlow in feet per second and Q = £13/S. Velocityheads are calculated
from'pressure heads on both sides of a venturi nozzle or orifice plate
installed in the pipe per hydraulic standards. Some approximation is
possible for a circular pipe with an inside diameter d, in:
0.4085 (gpm)
u = d 2
Example A test on a 3-in. inside diameter pipe showed that the flow
velocity was 68.08 ftls as measured by an orifice plate. What is the gpm
1ft3 ofwater = 62.4 lb in weight flow?
0.4085 (gpm)
1ft3 ofwater = 7.48U.S. gal = 6.24 imperial gal 68.08 = 3 2
1U.S. gal = 8.33 lb in weight
and solving forgpm:
1imperial gal = 10lb in weight
68.08(9)
1U.S. gal = 231 in.3 gpm = 0.4085 = 1500gpm
1imperial gallon = 277 in.3
1hp = 33,000 ft.lb/min ofwork Work in pumping. The work required of a pump is influenced by the
amount ofhead the liquid willbe raised, the forcerequired to pump it
Head. Liquid pressure in pump applications is considered equiva- into a higher-pressure system, and that required to overcome friction.
lent to a column ofliquid ofa height sufficient because ofthe weight This work is called the hydraulic horsepower, or theoretical pump
of the column to produce this pressure. For example, for water at horsepower, expressed as follows:

BoilerAuxiliaries and ExternalWaterTreatment Equipment 471
From experience, it is known that pumps have suction limitations
even though in theory they should lift a liquid to the feet height rep-
resented by atmospheric pressure, or 14.7 atmospheric pressure =
2.31 X 14.7 = 34 ft of lift possible. Factors which reduce the possible
lift are internal friction to flow, vapor pressure of the fluid, pump
speed, capacity, and internal pump design. Vibration and possibly
cavitation occur when a pump is trying to operate with a suction lift
that it cannot handle.
Reciprocating pumps
Reciprocating pumps are positive displacement pumps and can be
used to obtain very high pressures by staging the cylinders or by
using more than one pump. In staging, the discharge pressure from
one cylinder is the suction pressure for the next cylinder and this can
be carried out with each cylinder boosting the pressure to the desired
result.
Steam-type reciprocating pumps. Steam-type reciprocating pumps
are classified as direct acting if a steam cylinder is in line with the
pumping cylinder or steam power driven if the steam engine has a
crank, flywheel, and crosshead. The term simplex means it has one
water cylinder. The term double acting means it pumps water from
both ends ofthe piston or plunger ofthe pump. See Fig. 12.1for pump
arrangements.
Aduplex pump ofthe steam direct-acting type has two water cylin-
ders whose operation is coordinated to obtain the final desired pres-
sure. A duplex pump can also be driven by a steam engine with a
crank, flywheel, and crosshead arrangement. Triplex pumps have
three water cylinders in parallel, can be driven by steam, and are
either direct acting, steam power driven, or have a motor drive.
Another term used in fluid mechanics is kinematic viscosity, which is
Reciprocating pumps are also driven by electric motors, diesels, and
the dynamic (also called absolute viscosity)divided by the density ofthe
fluid. Kinematic viscosity can be expressed as ft2fsor cm2/s,which is gas, and steam turbines either directly through one shaft or coupling
or through gearing.
called a stoke. As can be noted, viscosity is important in,pump design
Reciprocating pumps must have packing to prevent water from
and in some fluid flows, such as oils in pipes, in order to determine
leaking past the piston or plunger and also where any rod comes out
internal friction to flow.Viscosityvaries considerably from one fluid to
ofthe cylinder, called gland packing. Material for packing depends on
the other and decreases with rising temperatures. This is why viscous
the fluid being handled, temperatures, pressures, and pump material.
liquids are heated when they are pumped from one point to another.
The manufacturer's maintenance and installation instructions should
Viscousliquids require more horsepower to pump and reduce the pump
be followed when the packing requires replacement to avoid excessive
efficiencyand capacity because ofthis internal resistance ofsomefluids.
leakage. Strainers should be installed on the suction side of recipro-
Suction. Total suction lift is the reading of the gauge at suction cating pumps in order to prevent foreign substances from damaging
flange ofpump, which is converted to feet minus the velocity head in the valves or cylinders. Foot valves are used for pumps under suction
feet at that point. Total suction head is the same as lift except the pressure to prevent backflow on the suction line. Aspirators are used
velocity head is added. to drain air out of suction lines to prevent the pump from becoming

BoilerAuxiliaries and ExternalWaterTreatmentEquipment 473
'h PLAN
I p = 33,000
Example What is the indicated horsepower for the steam cylinder in the
previous example if the stroke is 20 in., the mean effective steam pressure
is 90 psi, and the number of strokes per minute is 60? Using the above
equation and substituting the known data,
90(20/12)(78.54)(60)
ihp = 33 , 000 = 21.42hp
Reciprocating steam pump sizes are always given with the steam cylinder
diameter in inches listed first, followed by the water piston size and then
the stroke in inches.
Relief valves for pumps. Since reciprocating pumps are positive dis-
placement types, it is possible to build up high pressure ifa discharge
valve is closed; therefore, it is essential to have a relief valve on the
discharge line before any closing valve to prevent a possible overpres-
sure condition developing, such as blowingoffthe head ofthe pump.
Centrifugal pumps
This type of pump has as its main component a casing in which an
impeller rotates (see Fig. 12.2). The fluid to be pumped is directed
through the inlet pipe to the center ofthe pump, called the eye. The
impeller throws the liquid out radially through pump passageways,
and this develops pressure by converting the kinetic energy. Volutes
convert the velocityenergy to pressure energy. In diffusor-type or tur-
bine pumps, guide vanes are placed between the impeller and casing
chamber, but the transformation ofvelocityenergy to pressure follows
the volute casing design (seeFig. 12.2).
Centrifugal pumps may be ofthe single- or double-suction type. In
the double-suction type, the fluid enters from both sides ofthe pump.
Multistage centrifugal pumps (see Fig. 12.1b) are used for service
pressures not attainable from single-stage pumps and are found in
such service as water supply, fire, boiler-feed, and charge pumps in
the refinery and petrochemical industry. Multistage pumps can be of
the volute or diffusor type. Volute-type pumps usually have single-
suction impellers with half the impeller inlets facing one direction
and half in the opposite direction in order to balance the thrust
forces. In the diffusor-type pump, impeller inlets generally face one
direction with the thrust force neutralized by a differential pressure
arrangement, or balancing piston or drum. The unbalanced pressure
differentials across each impeller create an axial thrust toward the
suction end, which is counteracted by a balancing piston located near
the end of the last impeller at the outboard end of the rotor.

BoilerAuxiliaries and ExternalWaterTreatmentEquipment 475
the pump. If none ofthe abovework and there is unlimited horsepow-
er drive available, something would have to burst from overpressure.
Allcentrifugal pumps are designed to operate on liquids. Whenever
they are used on mixtures ofliquid and vapor or air, shortened rotat-
ing-element life can be expected. If the liquid is high-temperature or
boiler feedwater with vapor (steam) present, rapid destruction ofthe
casing can also occur. This casing damage is commonly called wire
drawing and is identified by wormlike holes in the casing at the part-
ing, which allow liquid to bypass behind the diaphragms or casing
wearing rings.
Cavitation. Cavitation can occur on pumps when the fluid pressure
equals the vapor pressure at the existing temperature, and as a result
vapor bubbles alternately form and collapse.The fast formation ofbub-
bles causes the liquid at high velocityto fillthe voidwith impact force
on the internal parts of the pump. These surges into the voids are
equivalent to explosionson small areas, but the forcesproduced on the
internal parts can exceedthe tensile strength in that part ofthe pump
where they are occurring. This causes particles to be knocked off,and
rapid pitting and erosion take place, even to the extent that pieces
break offinternally, producing serious damage to the pump.
To prevent cavitation, most pump manufacturers stamp their
pumps with a net positive suction head, orNPSH, which should not be
exceededin order to avoid cavitation damage. The fluid being pumped
and the corresponding temperature need to be known since vapor
pressure has an effect on the NPSH. In power-plant applications,
feedwater pumps have been ruined due to cavitation damage because
the feedwater temperature control went astray, and this resulted in
the water "flashing," which affected the permissible NPSH. Many
pumps, especially those designed to handle fluids above atmospheric
temperatures, have a bypass valve from a stage ofthe pump back to
the suction side. This bypass is activated if the NPSH allowed on the
pump is approached in operation.
Whenever wire drawing or cavitation is detected, an immediate
Kingsbury thrust bearings at the outboard bearing are .also used to
check of the entire suction system must be made to eliminate the
take any thrust fluctuation caused by abnormal operations.
source ofvapor. Vapor may be present in high-temperature water for
The centrifugal pump is not considered a positive displacement
several reasons. The NPSH available may be inadequate, resulting in
pump, as is the reciprocating pump. For example, if the discharge
partial or serious cavitation at the first-stage impeller and formation
valve on a centrifugal pump is closed completely, the pressure will
of some free vapor. The pump may be required to operate with no
only rise to a limited pump value with the rotating impeller churning
flow,resulting in a rapid temperature rise within the pump above the
the fluid and the work on the fluid being converted to heat. There will
flash point of the liquid, unless a proper bypass line with orifice is
not be a rise in the head on the discharge end of the pump. In con-
connected and is open. (This can also cause seizure ofthe rotating ele-
trast, if the discharge valve on a reciprocating pump is closed, pres-
ment.) The submergence over the entrance into the suction line may
sure continues to build up unless a pressure control stops the pump
be inadequate, resulting in vortex formation and entrainment of
or a relief valve opens or the overload protection on the driver stops
vapor or air.

476 ChapterTwelve
When a pump becomes vapor-bound or loses its prime, a multistage
pump becomes unbalanced and exerts a maximum thrust load on the
thrust bearing. This frequently results in bearing failure; if it is not
detected immediately, it may ruin the entire rotating element because
of the metal-to-metal contact when the rotor shifts, with probable
seizure in at least one place ofthe pump.
Some other operating problems on centrifugal pumps:
1. Low water flow can be caused by improper speed, plugged suction
strainer, airbound pump, open air vent valves used to prime the
pump, worn wearing rings, damaged impeller.
2. Vibration can be caused by misalignment, bearing wear, impeller
unbalance due to wear, and corrosion on pump parts.
3. Progressive shaft thinning and cracking can be caused by improp-
erly installed shaft packing or chemical attack on the material
from the fluid handled that may cause stress-corrosion cracking to
occur.
Barrel-type pumps. Barrel-type centrifugal pumps do not have their
casing split horizontally, but consist of a double-case cylinder with
access to the pump internals being made through removable end
heads. These barrel-type pumps are used for high-pressure boiler feed
of up to 6000 psi and 600°F water temperature. For the common
2600-psi service, the pump runs at 3600 r/min and has 12 stages or
more.
Centrifugal pump performance curves are used to show the various
relationships of head, power input, and efficiency at various speeds.
Figure 12.3a shows the performance characteristics of a centrifugal
pump with water as the fluid and operating at constant speed. Note
how the head developed drops off after or near rated capacity.
Efficiency rises to 91.7 percent and then drops. Figure 12.3b shows
the pump performance curves at different constant speed tests. The
analysis ofcentrifugal pump behavior can be quite complex when one
considers the complicated, turbulent flowinside the pump.
Centrifugal pump laws
Centrifugal pump laws have been established for approximate rela-
tions, which are helpful in indicating performance trends. The deriva-
tion of these centrifugal pump laws is treated in texts on fluid
mechanics. For a pump operating at constant speed,
Totalhead varies directly as the pump impeller diameter squared, D2
Capacity ofthe pump varies as the pump impeller cubed, D3

BoilerAuxiliaries and ExternalWaterTreatmentEquipment 479
but the incoming water temperature must be less than 150°F to pre-
vent flashing in the throat ofthe nozzle. The added benefit ofa steam
injector is that it also heats the feedwater to the boiler; however, its
pumping efficiencyis in the 5 percent range because ofthe lowexpan-
sion of the steam. The main advantages of the steam-water injector
are simplicity, compact construction, and no moving parts.
Figure 12.4 shows a double-tube injector, which is designed to han-
dle water hotter than the single-tube injector previously described.
Twonozzles are used, one for lifting the water and the other to force
the water into the boiler. A lever handle is used to operate the main
steam valve and the so-called forcer valve. In operation, the lever
handle is pulled just enough to open the main steam valve, which
then begins the lifting part of the cycle. Once lift is established, the
lever is pulled further to open the forcer steam valve and to close the
overflow valve as in the single-tube design. Steam from the forcing
nozzle then forces the water from the lifting tube into the forcing
tube, where it is discharged at a pressure sufficient to lift the boiler
check valve and enter the boiler water.
Injector troubles can include the following: feedwater too hot; suc-
tion lift too high; leaky boiler check valve, which would allow steam to
blow back into the injector discharge line; leaks in suction pipe
destroying vacuum so that water cannot be lifted; steam supply pres-
sure too low for nozzle design, thus impairing lift; steam too saturat-
ed, thus not allowing steam to condense properly per design of the
nozzle; and obstructions, scale, dirt, and rust plugging in suction
lines, tubes, and nozzles.
Steam injectors as pumps. Injectors; or inspirators, are used com-
monly for feeding water to small boilers or as an auxiliary means of
mechanical feed for medium-sized boilers. They were quite common
in railroad locomotivepractice. They make use ofan elongated nozzle
or Venturi tube, so that steam may feed water back against its own
pressure.
Steam enters one end ofthe Venturi tube in a jet. The vacuum pro-
duced around this entering jet draws the feedwater fed to the jet cham-
ber into the steam flow.Asthe steam-and-water mixture passes through
the reduced area ofthe throat ofthe tube, a very high velocityofflowis
produced. The weight ofthe water content in this steam-and-water mix-
ture attains sufficient momentum to open the feed-pipe check valve
against boilerpressure, with water being thus fedto the boiler.
Steam-type injectors with properly designed nozzles and tubes can
develop water pressure up to 50 psi above the steam pressure used,

480 Chapter Twelve
The manufacturer's maintenance instructions should be followedso
that this emergency-type pump is available for use when needed.
Reserve high-pressure boiler feed pump. Boilers having more than
500 ft2 of heating surface should have two means of feed. However,
the Code allows one means of feed under these conditions: Boilers
fired by gaseous, liquid, or solid fuel in suspension may be equipped
with a single feedwater system, provided means are furnished for the
immediate shutoff ofheat input ifthe water feed is interrupted. If the
boiler furnace and fuel systems retain sufficient stored heat to cause
damage to the boiler if the feedwater supply is interrupted, two
means offeed are still needed.
For boilers firing solid fuel not in suspension, one means of feed
must be steam-operated. The source offeed must be such as to supply
water to the boiler at a pressure at least 6 percent higher than any
safety-valve setting.
Stoker-fired boilers, or boilers with refractories or beds of hot fuel,
require special attention to the availability of feedwater in the event
of electric power interruption to motor-driven boiler feed pumps or
electric controls. It is recommended that a spare steam-driven boiler
feed pump or injectors ofsufficient capacity be maintained to provide
feed to the boiler in the event of electric power failure involving the
power supply to the boiler. Another alternative is to have in-house
electric power generation that could supply the boiler feed pump
motors, preferably on a separate emergency circuit. Where there is an
inherently large amount ofheat stored in a furnace, there is the risk
of overheating, and even melting tubes, if electric-driven pumps can-
not be operated due to an electrical failure.
Mechanical-drive turbines. Mechanical-drive steam turbines are
used in boiler plants to drive boiler feed pumps and induced and
forced draft fans, as well as for emergency electric generator drive. It
is also common to employ dual drive, with a steam turbine at one end
ofa boiler feed pump or fan and an electric motor on the other end, so
that if power fails when the unit is driven by the motor, the steam
turbine is automatically placed into service. It is also common to use
the turbine drive in winter to make use of the exhaust steam to
improve the plant's heat balance.
Sizes of steam turbine drives can vary depending on the size ofthe
plant. The smaller turbines have been standardized as respects horse-
power, steam pressure inlet, exhaust pressure, and speed, with gover-
nors available forconstant- and variable-speed operation. Figure 12.5a
shows a single-stage unit equipped with an oil relay governor, forced-
feed lubrication, and also hand-valve-controlled nozzles for adding or
reducing steam flow with load changes. Hand valves are also used to

482 ChapterTWelve \ BoilerAuxiliaries and ExternalWaterTreatmentEquipment 483
provide good starting power when beginning a plant operation at draft fan takes air from the atmosphere and delivers it through air
lower pressure, to operate at lowspeed beyond the range ofthe gover- ducts to air preheaters and burners and even directly into the fur-
nor, and also for extra load capability during periods ofhigh demand. nace, depending on the size ofthe boiler and its arrangement. Forced-
As the power need becomesgreat, multistage steam turbines are used draft fans produce some air pressure, and if the boiler's casing is not
as is shown in Fig. 12.5b. This unit has seven pressure stages. tight, furnace gases may escape into the boiler room through leaking
The selection of a steam turbine for mechanical drive requires a joints or cracks. In coal-fired plants, the boiler room may start to be
careful plant heat balance study to determine if the exhaust steam covered by unburnt coal and ash. This may be the penalty for operat-
from the turbine can be used efficiently in the plant for feedwater or ing with a positive-pressure furnace. In a negative-pressure furnace,
process heating. If exhaust steam has to be vented to the atmosphere, the induced-draft fan creates a partial vacuum condition in the fur-
approximately 1000Btu/lb are wasted. nace, and atmospheric air rushes in through leaking joints or cracks
Operation and maintenance of steam turbines should follow good ofthe furnace casing. This reduces the efficiencyofburning by intro-
mechanical machinery practices, including followingthe turbine man- ducing excess air into the furnace. Tomake the effects ofleaks minor,
ufacturer's instructions. Among these are: balanced draft is used in most large boiler systems; this keeps the
furnace slightly vacuum at about 0.1 in. ofwater vacuum.
1. Make sure all water or condensate is removed from the casing,
Interlocks are used between fans and the combustion or burner
steam chest and steam line before opening the throttle valve to the
equipment in order to avoid boiler combustion problems. Large
turbine. This will avoid water striking blades and nozzlesthat were
induced-draft fans on large watertube boilers have caused high nega-
designed to handle the lighter steam. It will also avoid blades and
tive furnace pressures resulting from failure ofinterlock systems. The
nozzlesbeingcorrodedorpossiblycracked because ofwet steam.
large negative pressures have caused implosion to occur in furnaces
2. Always check the oil reservoir level and the operation of any oil that included the cave-inofwaterwall tubes. Blade erosion oninduced-
pumps to make sure the bearings are properly lubricated. Check draft fans from particulates in the flue gas requires designs to prevent
oil reservoirs for water that may come from a leaking oil cooleror rapid blade material deterioration. Vibration monitoring is used to
condensate from leaking seals entering the bearing oil. detect unbalance due to abrasive wear or abnormal deposits being
3. Warm up the steam turbine by the manufacturer's recommended lodgedon the fan. Periodic inspection, cleaning, and balancing must be
ramp rate to prevent excessive thermal stresses. employedoninduced-draft fans to keep them operating reliably.
The centrifugal fan is the most common type of fan, and this is
4. Check the emergency overspeed trip by using the hand trip before
divided into two classes: (1)steel-plate as shown in Fig. 12.6a, and (2)
starting and annually by an actual overspeed test per the manu-
multiblade as shown in Fig. 12.6b. In the steel-plate fan, the wheels
facturer's instructions.
consist ofone or two spiders, each having 6 to 12 arms. Each pair of
5. Keep track ofoperating performance, such as vibration, shaft seal arms has a flat blade extending radially as shown in Fig. 12.6a. The
leakage, first stage and exhaust pressure, and steam consumption. blades may be straight or curved either forward or backward. These
Abnormal operating conditions may require further investigation types offans are usually used with engine drives.
as to cause and may involve opening the turbine to check on blade The multiblade fan is built up oftwo or more annular rings and has
and nozzle wear, bearing wear, and similar internal parts that many narrow curved blades riveted or welded in place between the
may require repair or replacement. annular rings as illustrated in Fig. 12.6b.
Designation of centrifugal fans includes the following: (1) number
It is also important to have a relief valve on the exhaust end of a
ofinlets-single or double, (2) width ofwheel, (3) diameter ofwheel,
back pressure steam turbine before any exhaust shutoff valve, to pre-
(4) discharge-horizontal, vertical, top, bottom, or angular, (5) hous-
vent the turbine casing's being exposed to overpressure if the exhaust
ing-full, in which the fan scroll is completely above the base; seven-
line valve is closedby mistake when starting a steam turbine.
eighths, and three-quarters, where the scroll is located below the top
ofthe supporting base, and (6) rotation ofclockwise or counterclock-
ID and FD fans wise as noted when looking at the fan from the drive side.
Induced-draft fans pull the products of combustion in a boiler and Fans that are in high-temperature and abrasive service need spe-
direct them to the chimney for atmospheric discharge. The forced- cial attention. For example, induced-draft fans on coal-burning boil-

Boiler Auxiliaries and ExternalWaterTreatmentEquipment 485
sure: (1)varying the speed of the driver, (2)louvre dampers placed at
the outlet of the fan with constant speed drive, (3) adjustable vanes
placed at the inlet of the fan as shown in Fig. 12.7a, variable-pitch
blades on vane axial fans, and (5)bypass or spilloverwhere someofthe
gas isdirected back to the suction side or discharged to the atmosphere.
Centrifugal fan performance laws
Similar to centrifugal pumps, for a given fan size, duct system, and
air density, the following relationships exist on performance (see Fig.
12.7b):
ers should have water-cooled bearings because of the high tempera-
ture of the exhaust gases that the fan is exposed to. The abrasive
action offlyash requires more rugged construction and material such
as stellite tips on blades in order to prevent rapid wear ofthe blades
and perhaps a sudden rupture ofa part ofthe fan.
Volume and pressure control on the gas flow can be manual or auto-
matic. There are several methods of controlling the volume and pres-

connected to the duct, chimney, or furnace where the draft is to be
measured, while the other end is open to the atmosphere. The differ-
ence in the water level is a measure of the pressure difference. For
example, to convert 3 in. ofdraft to pressure, remember that a cubic
footofwater weighs 62.4lb and by dividing this bythe cubicinches in
a cubic foot, we obtain 62.4/1728 = 0.036 psi/in.3 ofwater. Thus for a
3-in. draft, the pressure would be 3 X 0.036 = 0.108 psi.
Automatic draft control is the automatic regulation of fans and
Draft
dampers for increasing or decreasing airflow to maintain constant
Draft can be natural, such as a chimney in a furnace, or mechanical, steam pressure on boilers as the load changes, and also to maintain
where a fan is used to move the air or gas. The movement is caused good combustion conditions. Devices to control draft-fan speed and
by a pressure difference between inlet and outlet and is measured in damper position frequently employ diaphragms. Changes of air or
terms ofthe height in inches ofwater ofa water column that is equiv- steam pressure act upon the sensitive diaphragms to open or closethe
alent to the air pressure acting on the water column. Figure 12.8 electrical switches, fluid valves, or steam valves that control fan
shows some types ofdraft gauges. In U-tube manometers, one side is speed or damper position.

488 ChapterTwelve
Operation and maintenance of fans. Fans and blowers should be
started with minimum flows and gradually brought up to full load to
prevent shocking the machine's components and to also avoid serious-
ly overloading the driver. As with all machinery, it should be main-
tained clean and free of deposits; otherwise possible corrosion attack
and imbalance with resultant vibration may occur.Fans and blowers
have been torn apart by the destructiveness of prolonged operation
with abnormal vibration. For this reason, a daily operational check
should include checking the vibration.
Critical fans and blowers, and those located away from operator
attention, should have vibration pickups that display this vibration in
controlrooms.Vibration causes can include misalignment, pooror loose
foundation attachments, imbalance due to erosive wear, such as flyash
on induced fans, cracks from sharp corner designs, and stress-corrosion
cracking, to name a few.Therefore, fans should be internally inspected
annually in order to detect wear and tear on blades and their attach-
ments. This is especially applicable to critically assigned operational
fans and those with high monetary repair or replacement costs.
Proper lubrication and the maintenance of oil quality are other
important functions of operators who have fans and blowers under
their care and control.
Air heaters. Air heaters are applied to boilers firing solid fuels, sel-
dom on boilers firing gas or oil.Air heaters provide hot air to evapo-
rate some ofthe moisture in solid fuel, which assists in the rapid com-
bustion of the fuel and also extracts heat from exhaust gases, thus
saving energy or fuel.
The thermal energy in exhaust gases oflarge stations is also partly
recovered by economizers, which preheat the water going into the
boiler. Economizers, however, are used for boilers burning solid, liq-
uid, or gaseous fuels, whether or not an air heater is used or Fire-side deposits and emissions
installed. Economizers are simpler heat exchangers than are air
Soot blowers. Steam or air is used to blow soot from heating sur-
heaters.
faces (Fig. 12.10c). Frequency ofsoot blowing depends on exhaust gas
Air heaters are classified as being (1)recuperative, or (2) regenera-
temperature rise, which tells the boiler operator when to blow tubes.
tive. In the recuperative air heater, Fig. 12.9a, heat is transferred
When blowing, be sure to keep the boiler steaming at a reasonably
from the hot medium side through tubes to the air to be heated on the
high rate. This avoids the possibility of flameout or the explosion of
other side. In the regenerative air heater, Fig. 12.9b, heat from the
dead pockets filled with unburned combustibles.
flue gas heats a heat storage medium, such as baskets, which are
What precautions must be followed to prevent soot blowers from
then rotated to the airflow side to heat the incoming air by giving up
eroding tubes, tube sheets, or baffies?
the stored heat in the baskets. Corrosion and plugging can be a prob-
Steam or air used should be dry in order to avoid the impact of
lem on air heaters, which manufacturers have tried to solve by the
water droplets on the tube surfaces. Soot blowers should be drained of
use of corrosion-resistant material and by good spacing of the heat-
all condensate before being used. Alignment of the nozzles of nonre-
transfer components. A planned inspection and maintenance pro-
tractable rotary soot blowers must be maintained as designed, other-
gram, however, is still required on the heat-transfer apparatus to
wise the jets from the nozzles will impinge on the tubes and cause
avoid wear and tear casualties.
erosion wear that will cause tube failure.

BoilerAuxiliaries and ExternalWaterTreatmentEquipment 491
1. Baghouse employing fabric filters now usually made of fiberglass
that can withstand flue-gas temperatures of275 to 550°F.
2. Scrubbers that wash particulate emissions out ofthe flue gas and
form a sludge that is disposed ofin landfills.
3. Electrostatic precipitators (Fig. 12.10a).
These precipitators produce an electric charge between two electrodes
through which flue gas is passed. The particles in the flue gas become
charged and are attracted to the positively charged and grounded col-
lecting electrode. The particles so collected are discharged into hop-
pers by rapping the collecting electrode (Fig. 12.10b).
Fabric filters. Emission standards have risen on fossil-fuel-fired
utility power plants so that particulate collection equipment has
reached 99 percent efficiency.Fabric filters are being used with elec-
trostatic precipitators. Fabric filters require special design considera-
tions on emission flow so that all fabric bags are collecting a propor-
tionate amount, and on periodic cleaning of the bags, usually
achieved by air reverse flow.(See Fig. 12.11.)
In the unit shown, dirty gas flowsfrom inside the bags to the outside
with the airflow periodically reversed through the fabric filter, which
causes significant bag motion that releases the collecteddust. Another
design,called a shake /deflate unit, alsocollectsdust on the inside ofthe
bags, but, to clean the bags, the top end is shaken by a drive linkage
designed forthe proper frequency and amplitude ofshake to be imposed
forcleaning the bags. It isusually an off-linecleaning method.
For industrial boiler applications, fabric filters called a pulse-jet
system are quite often used. The dust-laden flue gas is directed into
'" the bag and cleaning is accomplished with a high-pressure burst of
Figure 12.10 (a) Electrostatic precipitator showing major components. (b) The basics of air into the open end ofthe bag, which is timed so that a valve opens
the electrostatic-precipitator operation: Particles in the dirty gas entering a precipita-
tor are charged bythe discharge electrode. The particles then migrate to the collecting to direct a pulse to the open bag. Pulse-jet units can be cleaned while
