electrodes, where they adhere and losetheir charge. The particles are discharged from on-line or off-line.
the collecting plates by vibrators, or rappers, and they fall into hoppers below the
plates. (c)Afixed-position sootblowerisused forin-line tube arrangements. Fabric selection is a most important item in fabric filters, with utili-
ty units being mostly ofthe woven fiberglass type. Also used in pulse-
jet units are woven and felted fiberglass and teflon fluorocarbon fiber.
Particulate discharge is a major problem in burning coal and other Fabric material is a heavy-wear item because of the abrasive dust
solid fuels. Fluidized-bed boilers are used to limit sulfur dioxide dis- exposure and generally requires periodic replacement. Pressure drop
charge (acid rain). Scrubbers are used to wash the particulates before across a fabric filter is an important indicator of fabric-filter perfor-
venting to the stack. Fabric filters are also used to control fine solid mance per the manufacturer's guidelines. Toohigh a pressure drop
particulate discharge by the installation of baghouses in the flue-gas may require cleaning the fabric manually or require longer periods
stream from coal-burning boilers. off-lineforcleaning.
Coal-burning and other solid-fuel-burning boilers require auxiliary
equipment to remove fly ash and other particulates being emitted to
Boilerwater auxiliaries
the surrounding atmosphere. The equipment commonly used includes
the following: Boiler water auxiliaries can be subdivided into three classifications:

1. Equipment that preheats feedwater, but is outside the flow ofthe
products ofcombustion.
2. Equipment that combines some external feedwater heating with
some elimination ofundesirable gases or impurities inthe makeup
water, such as evaporators and deaerators.
Heat transfer to the water from the steam is dependent on the
3. Equipment that externally treats boiler feedwater to eliminate square feet ofheating surfaces, the velocity ofthe waterflow through
undesirable scale-producing impurities such as water softeners the heater, and the mean temperature difference between the water
and demineralizers. and the steam. Sufficient time must be provided to obtain the desired
temperature rise in the feedwater.
Closed feedwater heaters. Closed feedwater heaters are extensively Feedwater heaters are used to bring feedwater nearer to the tem-
used in utility plants to preheat feedwater in stages by extracting perature ofthe boiler water. Each 10°Frise in feedwater temperature
steam from steam turbines in what is described as regenerative heat- increases the overall boiler efficiency about 1 percent, owing to sav-
ing. However, industrial boiler plants also use feedwater heating, but ings in fuel that would have been required to heat the boiler water an
sizes and arrangement ofthe closed feedwater heater will vary, as is equal amount. An added advantage is that temperature stresses in
shown in Fig. 12.12.
the boiler may be avoided by feeding water at higher temperatures.

494 Chapter Twelve BoilerAuxiliaries and ExternalWaterTreatmentEquipment 495
The utility heater used shown in Fig. 12.12c has three zones ofheat Open feedwater heaters. Feedwater heaters of this type are direct-
transfer: (1) desuperheating zone in which superheated extraction contact heaters because they use the heat of the steam to heat water
steam from a turbine maximizes the feedwater outlet temperature by as they are mixed. See Fig. 12.13a. The open heater operates at low
transferring some sensible heat from the steam to the feedwater; (2) pressure, from atmospheric to 30 psig with the water and steam at the
condensing zone where the steam from the desuperheating zone is same pressure. The unit shown in Fig. 12.13a features a steam and oil
condensed to further heat the feedwater; (3) subcooling zone where separator at the inlet. Water trickles down from the top inlet over
the drains from the condensing zone recover additional heat from the trays, which breaks the water up to obtain better mixing with the
shell-side drains before they leave the closedfeedwater heater. steam and thus obtain better heat transfer. The heated water passes
Venting is important on these heaters, especially in the condensing through a cokefilter before entering the boiler feed pump suction.
zone, in order to remove noncondensable gases that may be released The direct-contact heater has two definite subdivisions, namely, the
by chemicals in the feedwater and from air inleakage. Accumulation standard open heater and the deaerating heater. The open heater was
ofnoncondensable gases can produce corrosion problems in the heater originally designed to utilize exhaust steam for feedwater heating
and acid attacks in dead pockets of the heater. They also lower the and is essentially a low-pressure heater. It is always located on the
heat-transfer rate in the heater. suction side ofthe feed pump, and the heater must be at a sufficient
In industrial plants, the closed feedwater heater is located after the elevation above the pump suction to prevent steam binding. (When
feedwater pump; thus the water in the feedwater heater is at a higher hot water is subjected to vacuum, it flashes into steam. Thus, a pump
pressure than the boiler water, making it possible to raise the water handling hot water must have its suction fed under positive pressure,
temperature higher before flashing may occur.This also prevents suc- or no water will flow to the pump. See Fig. 12.14. A steam-bound
tion pressure problems on the feedwater pump. pump will race and so may be damaged.) The required elevation
A tube failure on a high-pressure heater using turbine extraction depends on the maximum water temperature.
steam can affect not only the heater, but also possibly the steam tur- The principle ofthe open heater is to pass cold makeup water from
bine by high-pressure water flowing into the turbine through the the top down over a series ofmetal trays. Low-pressure steam enters
extraction steam line. The resultant thermal stresses inside the tur- between these trays, condensing and mixing with the water.
bine can do severe damage and produce a lengthy outage in a gener- Important functions performed by the open heater in addition to
ating plant. raising the water temperature are:
Feedwater heaters have water level controls, and also high-water-
level alarms to warn operators ofwater flooding a heater. These must 1. Depositing solids that cause "temporary" hardness in the water.
be tested at frequent intervals to prevent deposits or gas pockets in 2. Removing a considerable proportion offree oxygen by bringing the
the level connections giving false or improper readings. Extraction water to the boiling point and venting the gases to the atmosphere.
lines should be equipped with check valves to prevent water backflow,
and these also require periodic testing. The numerous cases ofwater Step 1may reduce scale formation in the boiler; step 2helps to reduce
induction incidents into steam turbines, mostly from leaking tubes on corrosion and pitting, which are accelerated by free oxygen.
heaters, prompted the ASME to publish a recommended guideline to
Deaerating heater. The deaerating heater (Fig. 12.13b and c) is a
prevent water induction, which operators with steam turbine genera-
development ofthe open heater and increases its oxygen-removalfunc-
tors and feedwater heaters using extraction steam should obtain as
tion by operating at temperatures corresponding to pressures above
reference material forinspection and testing guidelines.
atmospheric. Although forthis reason it is no longer an "open"heater, it
Most tube failures can be traced to vibration ofthe tubes with vari-
is, nevertheless, still a direct-contact heater. It is used with excellent
able load, which produces erosion wear on intermediate supports, cor-
results in moderate- to large-sized plants where a sufficient volume of
rosion from venting problems ofnoncondensable gases or air leakage,
low-pressure steam (5to 50psi)is available forthe heating process.
and stress-corrosion cracking at high-stressed areas ofthe tubes.
Oxygen and noncondensable gases are vented with steam through a
Many nondestructive testing methods are now available to check
vent condenser on top of the heater. Here the steam condenses and
feedwater heaters, usually on a five-year schedule after the initial
the condensate returns to the system, with the oxygen and other non-
operating period of a heater. Eddy-current testing is the most used
condensable gases being vented through a vacuum pump to the
and is usually performed by firms specializing in tube testing.
atmosphere.

nected piping, which can occur from trips on turbogenerators.
Usually, extraction lines from a steam turbine supply steam to these
vessels. There have been water-hammer incidents when valves to or
from the heater closed too fast during tripping sequence. Other inci-
dents involved corrosion fatigue cracks in weld areas.
The Heat Exchange Institute, 1300 Summer Ave., Cleveland, OH
44115, has revised its standards on deaerating heaters, which now
include the followingon new heater designs:
1. Corrosion allowance increased from Xs in. to Ys in.
2. Prohibits the use ofSA-515carbon steel on new construction.
3. Requires smooth grinding of internal weld seams to avoid stress
Deaerators are used to reduce oxygen and other dissolved gases in concentration and the forming ofcorrosion pits.
a steam plant. (See Fig. 12.13b and c,) The steam used in the deaera- 4. Requires stress-relieving of storage tank welds to eliminate resid-
tor raises the feedwater temperature, and this lowers the solubility of ual weld stresses.
the oxygenin the water, leaving the water to be vented as a gas.
5. Requires full x-ray examination ofall shell and head weld seams.
Recent cracking incidents in the United States on deaerators have
resulted in an awareness ofthe need to periodically inspect the welds 6. Requires wet, fluorescent, magnetic-particle inspection of nozzle-
on these vessels, and also to avoid sudden pressure changes on con- to-shell welds.

498 ChapterTwelve BoilerAuxiliaries and ExternalWaterTreatmentEquipment 499
The reinspection ofolder deaerators has stressed the use ofthe wet, With a number of units, evaporators may be installed in series
fluorescent, magnetic-particle inspection of all internal weld seams, (multiple effect). Usually, four effects in series (quadruple effect) are
plus nozzle connections to supplement any internal visual inspec- sufficient to produce pure water from raw water as impure as is possi-
tions. It is also recommended that NDE be performed by qualified ble to use and yet be productive ofmaximum practical efficiency.
personnel in accordance with SNT-TC-1 requirements. Any crack Steam supply to evaporators usually is extracted from steam tur-
repairs should be.approved by a qualified jurisdictional Code inspec- bines. The evaporator is more practical in moderilte- to large-sized
tor. Inspections have been made more frequent since incidents of plants using a small percentage ofmakeup.
crack failures received industry attention. Recommended intervals Evaporators are classified by the method ofvaporization used as:
are:
1. Flash type. Hot water is pumped or injected into a chamber
1. One year after installation on new units. under vacuum, where the water flashes into steam.
2. No cracks found and no repairs required: three-year interval. 2. Film type. Water in a thin film is passed over steam-filled tubes.
3. Units with repaired cracks: one year or less after repair. 3. Submerged type. Steam-filled tubes are submerged in the water
to be evaporated. (See Fig. 12.15a.)
Evaporators. The evaporator shown in Fig. 12.15a is a still in
which raw (impure) water is evaporated into steam. This steam is Evaporators are most often used in power plants that condense the
condensed into pure condensate for feedwater. The condensate is steam from the turbogenerators and feed it back to the boiler, thus
often high in oxygen content, and it is customary to include with the requiring minimal makeup water. In plants with large water feed
installation a deaerating heater for oxygenremoval. makeup requirements, the use of evaporators would require large
The evaporator consists ofa shell into which the raw water is fed to sizes, and the operating costs would be too great; therefore, chemical
maintain a constant level. Tube coils through which steam at 10- to water treatment methods are used to prepare the makeup water.
150-psi pressure passes are submerged in the water. The condensate
Air ejectors. In generating plants with shell and tube condensers con-
in the steam coils is trapped back into the feedwater system. The
nected to steam turbogenerators, air ejectorsare used to removeair from
vapor or evaporated steam from the raw water passes through an
the condenser.As Fig. 12.15b indicates, an air ejector is a steam nozzle
evaporator condenser where the steam is condensed for use as make-
that discharges a high-velocity jet of steam at about 3500 ft/sec. The
up in the feedwater supply.
steam flows across a suction chamber and through a venturi-shaped
Most of the scale-forming impurities are left in the water in the
compressiontube. The air or gases to be evacuated enter the ejector suc-
evaporator shell. As the concentration of the raw water builds up, it
tion where they are entrained by a jet of steam and then discharged
should be reduced by blowing downthe evaporator and refilling.
through the throat ofthe ejector.The velocityofthe kinetic energy is con-
verted into pressure in the throat ofthe ejectorand compresses the mix-
ture to a lowervacuum or a higher absolute pressure. Two-stageejectors
have a compression ratio ofabout 8:1 (the ratio between the discharge
pressure and the suction pressure). The ejector discharges to either a
small condenser or a feed-water heater where the steam is condensed,
and the air and gases are vented to the atmosphere. The twojets, shown
in Fig. 12.15b, are in series with intercondensers between the stages.
These intercondensers condense the steam and coolthe air-vapor mix-
ture. Aftercondensers are used forthe same purpose.
Raw water preparation
Many plants use raw water from rivers or lakes for boiler makeup
water. This raw water is externally treated by sedimentation, filtra-
tion, softening, and removal ofdissolved gases.

500 ChapterTwelve BoilerAuxiliaries and ExternalWaterTreatmentEquipment 501
Sedimentation. Sedimentation allows the solids to settle out of the coal. When the fine particles enter a filter, they settle out in the top
water by dropping to the bottom ofa basin or impounding reservoir. It few inches ofthe bed and, with time, build up on the surface. If this is
can be assisted by the use of coagulants such as alum or aluminum not corrected, it starts to restrict flow.
sulfate, ferrous sulfate, ferric chloride, sodium aluminate, and mag- Backwash is used to remove the particles from the filter bed. Water
nesium oxide. The raw water that is available will determine the is passed upward through the bed at a rate of 4 to 7 times the filter
coagulant to use. In addition, with many waters it is necessary to add rate, and the accumulated suspended particles are washed out ofthe
an alkali, such as lime or soda ash, to bring the water to the best or bed and sent to waste.
required pH value. Activated carbon filters are used to remove odors and improve
Natural sedimentation combines (1)the mixing of chemicals to aid water taste. Their construction is similar to that ofthe sediment filter
in the suspended solids clinging to the coagulants, and (2) the small and usually is under pressure. However, the carbon is not a strainer,
particles are then brought together, called flocculation, by gentle mix- but an absorber of the odorous substance, and must be periodically
ing to form larger particles that settle out faster. This is performed by replaced.
baffles, or by mechanical mixers. Pressure filters are also used to
Water softening. Water softening methods are continually being
remove smaller amounts of suspended solids, such as makeup water
improved with the study of water chemistry. Operators may be
for boilers, as shown in Fig. 12.16.The advantage of mechanical and
exposed to the followingtypes ofwater softening equipment:
pressure settling or filtering is that the raw water needs to be
retained forless time to remove the suspended solids. 1. Water softening by precipitating out of solution the compounds
Colorin somewaters is removed chemicallyby aluminum sulfate and that cause water hardness. The earliest used was the lime softening
chlorinated copperas.These compoundsreact with colorin water to form method followedby the zeolite softening method. Today,this is called
a precipitate that settles with the sludgein the sediment~ion process. the carbonate treatment method, because calcium carbonate is precip-
itated out ofthe water. This compound is insoluble and settles out of
Filtration. Filtration differs from sedimentation in that smaller and
solution. It must be removed by bottom blowdown.
lighter particles of suspended and coagulated matter remain after
Water containing appreciable amounts of calcium and magnesium
sedimentation and now must be removed by filtration (see Fig. 12.16).
compounds in solution is called hard water; the name was derived
Most common filters use suitably graded beds of sand or anthracite
from the fact that when using soap with hard water, it is difficult to
obtain a lather. Hard water is especially objectionable for use in boil-
ers because the calcium and magnesium salts deposit on the tubes,
forming a stonelike layer on the inner walls of the tubes, commonly
called scale. This scale acts as an insulator, preventing proper heat
transfer between the fire and water sides of the tubes. This adds to
fuel consumption. Severe scaling can cause tubes to become overheat-
ed and rupture, which can be dangerous in a boiler plant operation.
There are two types ofhardness. One is called temporary hardness,
or temporary hard water, which contains large quantities of calcium
bicarbonate, Ca(HC0 3)2' This water may be softened by boiling it,
with the calcium carbonate, CaC0 3, precipitating out ofsolution, and
carbon dioxide gas being released. In industrial plants, water is soft-
ened by the addition of a sufficient amount oflime to precipitate out
the calcium carbonate. This soft sludge must be "blown out" of the
boiler to prevent buildup as a precipitate in drums or headers.
Water that contains calcium and magnesium sulfates is not soft-
ened by boiling and is referred to as having permanent hardness. It
can be softened by the addition of sodium carbonate (NA 2 C0 3)·
Calcium and magnesium carbonate precipitate out.

502 ChapterTwelve
The cold-lime and soda softening process treats raw water with
lime, calcium hydroxide, and soda, or sodium carbonate, to partially
reduce hardness. The water usually then requires further internal
treatment in boilers (Fig. 12.17a).
The hot-lime and soda softening process operates at 212°F and over
and uses steam as a heat source. The heat causes a faster chemical
reaction to take place. Calcium hydroxide, lime and soda, or sodium
carbonate are also used in the hot lime method of softening (Fig.
12.17b).
Above about 250 psi and high temperature, sodium carbonate
which precipitates out of water with the lime treatment can decom-
pose into caustic soda, (NaOH), and liberate carbon dioxide gas,
(C0 2), both ofwhich can be detrimental to boiler metals. Another fac-
tor is the large amount ofblowdown required to eliminate the precipi-
tated sodium carbonate. The carbonate treatment was replaced by the
phosphate treatment, especially forhigh-pressure boilers.
2. The zeolite softening process uses a sandlike substance called
zeolite, which can be of synthetic or natural derivation. This sub-
stance is also arranged inside a tank as a filter bed (see Fig. 12.18).
Zeolite has the remarkable property ofbase exchange. When the hard
water passes through the bed ofzeolite, the calcium and magnesium
compounds pass into the zeolite and are replaced by sodium from the
zeolite. The calcium bicarbonate becomes sodium bicarbonate, and
magnesium sulfate becomes sodium sulfate. These sodium compounds
do not form scale; thus, this ionic exchange makes the water soft by
freeing it from the hardness compounds. Eventually, the zeolite loses
its sodium concentration because the sodium is combining with the
calcium and magnesium compounds, and this causes the zeolite to
lose its exchange power.
Zeolite regeneration involves irrigating the zeolite with a strong
brine solution (sodium chloride).Areverse reaction causes the sodium
from the brine to replace the calcium and magnesium in the zeolite.
Figure 12.18 shows a zeolite softener that uses automatic controls. In
the softening cycle,water flowsdownward through the zE;olitebed.As
the water-softening capacity of the zeolite declines to a set point,
automatic valves cut offthe downward flow of water and backwash
upward to loosen the material and also remove deposited dirt. In the
third step, a measured quantity ofcommon salt brine is admitted at
the top ofthe bed.Mter a timed interval, a stream ofrinsing water is
introduced to remove excess salt and to clean the zeolite, after which
the bed is ready for another softening cycle.
In a boiler water application, zeolite-treated water shows zero
hardness by a soap test, but the water now has soluble sodium salts
in solution. Blowdownis necessary to limit the concentration ofthese

BoilerAuxiliaries and ExternalWaterTreatment Equipment 505
3. Ion exchange is the term applied to the exchange ofcalcium and
magnesium minerals for sodium minerals, because of the minerals
being ionic in nature in a solution or having an electrical charge. The
ions are further classified as being either positively or negatively
charged, with the positive ions called cations, and the negative ions
called anions. Positive cations in the ionic form of calcium, magne-
sium, iron, and manganese cause water hardness. By using ionic
exchange, these hardness ions are removed to soften water and thus
reduce scale formation in boilers.
The ion-exchange method, using new and more versatile ion
exchangers, has replaced the original and synthetic-type zeolite mate-
rials.
Ion exchange in water treatment is based on the principle that
impurities which dissolve in water dissociate to form positively and
negatively charged particles known as ions. These impurities, or com-
pounds, are called electrolytes. The positive ions are named cations
because they migrate to the negative electrode (cathode) in an elec-
trolytic cell.Negative particles are then anions since they are attract-
ed to the anode. These ions exist throughout the solution and act
almost independently. For example, magnesium sulfate (MgSO4) dis-
sociates in solution to form positive magnesium ions and negative sul-
fate ions.
Ion-exchange material has the ability to exchange one ion for
another, hold it temporarily in chemical combination, and give it up
to a strong regenerating solution. The chart in Fig. 12.19a lists the
salts so that priming and foaming do not 'occur in steam boilers. A
high percentage of sodium carbonate may cause steel embrittlement
under certain conditions; thus, zeolite softeners are better suited to
handle magnesium sulfate hardness. Toremove the carbonate hard-
ness, the hot-process lime treatment is used ahead ofthe zeolite soft-
ener.
The amount ofsalt required for regeneration depends on the grain
ofhardness. The usual figure cited is Xto Yz lb ofsalt pr~ 1000gal of
water per grain hardness. For example, regeneration of 50 ft3 of a
high-capacity synthetic zeolite requires 300 lb ofsalt. If the water has
a 10-grain hardness and Xlb ofsalt is required per 1000gallons, how
many gallons ofwater can now be softened?
4 X 300 X 1000
Gallons softened = 10 = 120,000gal
Hot-process chemical softening and zeolite softening can be com-
bined into a hot-process-hot-zeolite treatment system that will deliver,
especially to high pressure-boilers, a hot feedwater with zero hard-
ness.

506 ChapterTwelve
BoilerAuxiliaries and ExternalWaterTreatment Equipment 507
ion exchangers and the regeneration chemicals commonly used in
water treatment. mineral salts. This also applies to central power station's boiler water.
Figure 12.1gb shows a water softener ofthe cation-exchanger type. Distillation is one method, but it is costly.Ion exchange is a two-step
Water softening using the ion-exchange process is accomplished by method, the first being the hydrogen cycle, the cation exchange, fol-
means of passing hard water through a bed of synthetic resin. The lowed by the second step, the anion exchange. The anion exchangers
hardness-forming calcium and magnesium ions in the water are are further divided into weakly and strongly basic anion exchangers.
removed by exchanging them for the nonhardness-forming sodium The weakly basic unit will not remove weak acids, such as carbonic or
ions which are attached to the resin. When all the sodium in the resin silicic, and therefore the treated water may contain silica and carbon
has been used up, the resin bed no longer has the ability to soften the dioxide. Weak base resins are regenerated by alkali, such as ammo-
water and must be regenerated. This is done by passing an excess nia, caustic, or soda ash.
quantity of sodium chloride brine through the resin bed to drive off The strongly basic anion exchanger can remove both strong and
the calcium and magnesium and replace these elements with sodium. weak acids, producing water that is free ofsilica and carbon dioxide,
The brine is then rinsed out ofthe bed with water before being placed but it is more expensive to operate. Regeneration is with caustic.
back into operation on the softening cycle. Demineralizers are used in boiler plants that operate over 1000psi.
4. Demineralizers remove dissolved matter from boiler pretreated Demineralizers resemble the ion-exchange process. The cation
water by contacting the water with ion-exchange resins. These are exchange is operated on the hydrogen cyclewhere the metal ions are
spherical beads made ofinsoluble acids and bases that are made from replaced with hydrogen ions by using the appropriate resin in the
cross-linked polymer chains. These resins remove dissolved solids by bed. The anion exchanger operates on the hydroxide cycle using spe-
an ionic exchange that leave harmless ions in the water. Resins can cially prepared resins saturated with hydroxide ions. The salt anions,
be regenerated for further use by backwashing, but eventually must such as bicarbonate, carbonate, sulfate, and chloride, are replaced by
be replaced with a new bed. See Fig. 12.20.Demineralization ofwater hydroxide ions. The final effluent consists essentially of hydrogen
in certain industries requires the water to be completely free from ions and hydroxide ions or pure water.
In mixed-bed demineralizers, the two types of resins are mixed
together in a single tank. Regeneration in a mixed bed can be per-
formed because the two resins can be hydraulically separated into dif-
ferent beds.
Condensate polishing is used to purify returned condensate, and
demineralizers are used in power plants to remove corrosion products
and ionized solids that comefrom connected piping, turbines, heaters,
or condensers. This improves turbine-generator efficiency, protects
the steam loopfrom the effects ofcondenser leakage, and avoids hav-
ing harmful deposit or corrosion products in the boilers.
In power-plant applications ofcondensate polishing, flows are very
large in comparison to raw water makeup, because all the steam
going to a turbogenerator is condensed and returned to the boiler.The
main impurities to be removed are metal oxides,termed "crud," silica,
various types of scale, and fragments of resins and filter media.
Resins used in the ion-exchanger, or demineralizer, consist ofgel and
macroporous resins. A typical regeneration system has a cation-sepa-
ration regeneration vessel, an anion regeneration vessel, and a resin
mix-and-hold tank.
Membrane demineralizing is another method receiving attention for
removing impurities from boiler water. The membrane treatment con-
sists of passing pressurized fluids through a semipermeable mem-
brane, usually polymeric. In conventional particle filtration, called

508 ChapterTwelve BoilerAuxiliaries and ExternalWaterTreatmentEquipment 509
macrofiltration, the entire influent stream passes through the filter ment. Sootblowingis best performed with negative pressure in the furnace in
media, leaving particulates behind. This is a developing field concen- order to avoid the sootcominginto the boiler room through leaking settings.
trating on the type of membrane, the membrane material's proper-
ties, membrane and flow arrangement, and on the purity of the 3 What is the difference between a plunger and piston-type pump?
resulting filtered water that can be expected from water coming from ANSWER: See Fig. 12.21.In the plunger pump, the plunger does not have pis-
various sources. Pumping pressures to drive the water through the ton rings or packing inside the cylinder, but instead it is kept tight against
membrane can range from 150to 400 psi for nonbrackish water to as water leakage by passing through outside the cylinder-packed packing boxas
much as 1000psi for seawater desalination. shown in Fig. 12.21. In contrast, the piston pump has the piston entirely
Membrane technology is being combined with demineralizers, espe- within the cylinder and has rings or packing fitted into grooves ofthe piston
cially in nuclear generating plants, to reduce total organic carbon in (circumferentially), and these are held in place by a followerplate as shown
in Fig. 12.21.Note that one advantage ofa plunger pump is that the packing
treated water from 2000 to 3000 ppb down to 2 to 20 ppb. The mem-
can be replaced without having to openthe cylinder as with a piston pump.
brane treatment uses less energy than the evaporator method. Its
increased use in the production of high-purity water for makeup
4 What isthe function ofa footvalve?
water will be driven by this economicfactor: less cost to produce the
desired water quality. ANSWER: See Fig. 12.21.The function ofthe footvalve is twofold:(1)to act as
a check valve in two directions, when water is lifted in a suction pipe to a
The methods described for conditioning boiler water are essentially
water pump and to prevent water from flowingback out ofthe suction pipe to
external treatment methods. The next chapter is devoted to water
the pump. (2)AsFig. 12.21shows, a strainer is also incorporated into the foot
chemistry, water testing, and internal treatment.
valve construction to stop foreign objects from entering the pump suction.
Another advantage ofa footvalve isthat it keeps the pump suction line above
the valve full ofwater, making it easier for the pump to start up with water
Questions and Answers onthe suction side.
1 Aboiler feed pump has a discharge pressure of200 psi gauge and delivers
S What is the water cylinder diameter of a steam-type reciprocating pump
water weighing 62.3 Ib/ft3 at 1250 gal/min at rated load. If the mechanical
that has the followingname plate: 10 x 18 x 12in.?
efficiencyofthe pump is 85 percent and suction head is neglected, calculate
the hydraulic or water horsepower required and the motor horsepower need- ANSWER: The water cylinder is 18in. The steam cylinder size is always listed
ed to drive the pump.
first, being 10in., while the stroke of12in. is listed last.
ANSWER:
6 A simplex water pump of8 x 4 x 10 in. operates at 125-psi steam pres-
sure. What theoretical water pressure can be developed?

BoilerAuxiliaries and ExternalWaterTreatmentEquipment 511
ANSWER: Pump slip is the difference between the displacement ofvolume ofa
reciprocating pump, which is calculated as the theoretical discharge volume,
and the actual discharge ofthe pump. Slip is expressed as a percentage ofthe
theoretical displacement, and these have values ranging from 3to 15percent.
The volumetric efficiency is the ratio of the volume of water actually deliv-
ered tothe theoretical displacement ofthe pump.
12 A centrifugal pump is operating with a 60-psi suction pressure and a
200-psi discharge pressure. What would the total head onthis pump be iffric-
tion and velocity head totaled 25ft?
ANSWER: Net increase in pressure performed bythe pump is 200 - 60= 140psi.
Converting tofeet, 140/0.434= 323ft and total head = 323plus 25 = 348ft.
13 Asteam condensate pump on a 50,000-kW turbogenerator has a friction
and external head of 60 ft and suction of 29.5 in. The turbine has a steam
rate of 12 Ib/kWh. The velocity head for the condenser pump is only ~ ft.
What are the gallons offlow per minute through the pump and the theoreti-
calhorsepower required ofthe pump?
9 What doair bound and steam bound mean?
ANSWER: Air bound indicates air is leaking into the suction side ofthe pump,
incapacitating the ability ofthe pump to draw water on the suction side ofthe
pump. Steam bound indicates the water is toohot for the suction ofthe pump,
and the water flashes into steam with reduction ofpressure. Airbinding usually
requires venting the pump and then priming it with water to get the pumping
action started. Steam flashing can cause pump seizure, vibration, and cavitation
damage. Checkthe upper permissible temperature limits forthe water as estab-
lished bythe pump manufacturer and donot exceedthese limits.
10 What can cause knocking on a steam-type reciprocating pump?
ANSWER: There are several items that can cause these conditions: (1)
Condensate in steam lines or steam cylinder. Drain both, es'pecially when
starting, to avoid a head being blown off or other internal damage to the
steam side ofthe pump. (2)Make sure there is no air on the water side ofthe
pump. Use vent valves and, if required, prime the pump. (3) Make sure no
valves have been closed on the suction or discharge side ofthe pump and that
water is flowing properly with no obstructions. (4)Check the operation ofthe
valves to make sure no lost motion exists. (5)Check all linkages, piston rods,
bearings, and similar mechanical parts forexcessive wear.
11 What are pump slip and volumetric efficiency?

17 What is the purpose ofa forced-draft and an induced-draft fan?
ANSWER: The forced-draft fan supplies air to the combustion space. The
induced-draft fan draws gases and products ofcombustion and delivers them
to the stack breeching.
18 What arrangement is desired for safety between the induced- and the
forced-draft fans?
ANSWER: An interlock sothat the forced-draft fan cannot be operated with the
induced-draft fan shut down; otherwise, fire might be blown out ofthe doors
and observation ports.
22 What are some conditions that may prevent a steam turbine from devel-
19 What are some causes offan orblower vibrations? oping full power?
ANSWER: Vibration may becaused by:(1)bearings that are worn orpoorlylubri- ANSWER: The following may contribute to low power output: The machine is
cated;(2)a defectivethrust bearing; (3)excessivedeposits onblades; (4)uneven- overloaded, the initial steam pressure and temperature are not up to design
lyeroded blades; (5)rotating parts rubbing on orbinding with stationary parts; conditions, the exhaust pressure is too high, the governor is set too low,the
(6)unit misaligned with gear set and driver; (7)bent shaft or some other bent steam strainer is clogged, turbine nozzles are clogged with deposits, and
component; (8)unit that is loosefrom foundation; (9) one side running hotter there is internal wear onnozzles and blades.
than other side,causingmisalignment; and (10)cracksin rotating element.
23 Why is it necessary to open casing drains and drains on the steam line
20 Howis draft measured? goingto the turbine when a turbine is tobe started?
ANSWER: Air and gas under flow conditions are measured in inches ofwater ANSWER: To avoid slugging nozzles and blades inside the turbine with con-
by instruments such as manometers, where one side ofa tube is connected to densate on start-up; this can break these components from impact. The
the duct or furnace in which the draft is to be measured and the other is con- blades were designed tohandle steam, not water.
nected to the atmosphere or inlet duct. The difference in the water level in
the two columns indicates the inches ofwater ofdraft, which is a'measure of 24 What is a regenerative cycle?
the difference in pressure. ANSWER: In the regenerative cycle, feedwater is passed through a series of
feedwater heaters and is heated by steam extracted from stages of a steam
21 Airflowsin a duct 24 X 30in. with an average velocity of20 ftls when its turbine. This raises the feedwater to near the temperature ofboiler water,
static pressure is 0.75 in. of water. The air is at 50°F and weighs 0.07788
thus increasing the thermal efficiencyofthe cycle.
Ib/ft3, while the water temperature in the gauge is at 60°F and weighs 62.34
Ib/ft3. What is the total pressure ofthe air in the duct and the volume offlow 25 What are some commontroubles in surface-condenser operation?
in cubicfeet per minute?
ANSWER: The greatest headache to the operator is loss ofvacuum caused by
air leaking into the surface condenser through the joints or packing glands.
Another trouble spot is cooling water leaking into the steam space through
the ends ofthe tubes or through tiny holes in the tubes. The tubes may also

BoilerAuxiliaries and ExternalWaterTreatmentEquipment 515
514 Chapter Twelve
become plugged with mud, shells, debris, slime, or algae, thus cutting down ANSWER: The open heater brings low-pressure steam in direct contact with
the water and operates at or slightly above atmospheric pressure. The closed
on the cooling-water supply, or the tubes may get coated with lube oil from
feedwater heater consists of shell and tubes with indirect contact between
the reciproacting machinery. Corrosion and dezincification ofthe tube metal
steam and water and may operate at high pressure.
are common surface-condenser troubles. Corrosion may be uniform, orit may
occur in small holes or pits. Dezincification changes the nature ofthe metal
and causes it tobecomebrittle and weak. 33 What is the main difference in the purpose and function ofa deaerating
and an open feedwater heater?
26 Where would you look for a fault if the air ejector didn't raise enough ANSWER: The open heater reduces oxygencontent byheating the feedwater to
vacuum? about 212°F, venting the contents at atmospheric pressure. The deaerating
ANSWER: In this case, the trouble is usually in the nozzle. Youwill probably heater removes practically all oxygenby heating the feedwater with steam of
find that (1) the nozzle is eroded, (2) the strainer protecting the nozzle is about 30 psi or higher. Its shell is vented at pressure, through a vent con-
clogged,or(3)the steam pressure to the nozzle istoolow. denser and vacuum pump.
27 What are the main causes ofturbine vibration? 34 What factors determine the collectionefficiencyofa precipitator?
ANSWER: Turbine vibration is caused by (1) unbalanced parts; (2)poor align- ANSWER: Time offlue-gas retention, amount ofelectric power supplied to the
ment ofparts; (3) loose parts; (4) rubbing parts; (5) lubrication troubles; (6) precipitator discharge system, the size ofthe fly-ash particles, and the resis-
steam troubles; (7) foundation troubles; and (8) cracked or excessively worn tance ofthe dust to flow.
parts.
35 Name three types ofsynthetic fibers used in fabric-type filters.
28 What is the most prevalent source ofwater induction into a steam turbo-
ANSWER: The limiting factor offabric filters or collectors has been the rapid
generator?
wear, or inability to withstand temperature and corrosiveness of flue gases.
ANSWER: Leaking water tubes in feedwater heaters, which have steam on the The development of synthetic fibers such as polyesters, acrylics, and fiber-
shell side supplied from turbine extraction lines. The water at higher pres- glass has greatly expanded the application offabric filters.
sure can flowback into the turbine because the extraction steam is at a lower
pressure. Check valves are needed on the steam extraction line to prevent the 36 What ismeant bylow-temperature corrosion in a boiler?
backflowofwater into the turbine.
ANSWER: Low-temperature corrosion occurs when the flue gas contacts sur-
faces that are at a temperature below the dew point ofcorrosive constituents
29 What is meant bythe water rate ofa turbine?'
in the gas. These low temperatures are found at the water inlet ofeconomiz-
ANSWER: It is the amount ofwater (steam) used by the turbine in pounds per ers if the feedwater temperature is too low and at the cold end of an air
horsepower per hour orkilowatts per hour. heater. They may also occur in scotch marine boilers subject to on-offopera-
tion and furnace purging cycles. Low temperatures cause sulfur and other
30 What are three types ofcondensers? corrosive gases toform sulfurous and sulfuric acidthat attacks boiler metal.
ANSWER: (1)Surface (shell-and-tube), (2)jet, and (3)barometric.
37 List the impurities that produce hard and soft scale and corrosion in boil-
31 Whyis there a relief valve ona turbine casing? ers.
ANSWER: Hard scale is caused by calcium sulfate, calcium silicate, magne-
ANSWER: The turbine casing isfitted with spring-loaded relief valves to prevent
sium silicate, and silica. Soft scale is caused by calcium bicarbonate, calcium
damage by excessive steam pressure at the low-pressure end if the exhaust
carbonate, calcium hydroxide, magnesium bicarbonate, iron carbonate, and
valve is closedaccidentally.Some casings on smaller turbines are fitted with a
iron oxide. Corrosion is caused by oxygen, carbon dioxide, magnesium chlo-
sentinel valve which serves only to warn the operator ofoverpressure on the
ride, hydrogen sulfite, magnesium sulfate, calcium chloride, magnesium
exhaust end.Aspring-loaded reliefvalveisneeded torelieve high pressure.
nitrate, calcium nitrate, sodium chloride, and certain oilsand organic matter.
32 What is the difference in principle between an open and a closed feedwa-
38 Howcan a dissolved impurity leave a solution and become a solid?
ter heater?

516 ChapterTwelve BoilerAuxiliaries and ExternalWaterTreatment Equipment 517
ANSWER: ANSWER: The most common coagulants are iron and aluminum salts such as
1. By a temperature increase, reducing the solubility ofthe solid in the ferric sulfate, ferric chloride, aluminum sulfate (alum), and sodium alumi-
water. nate. Ferric and alumina ions each have three positive charges; therefore
their effectiveness is related to their ability to react with the negatively
2. By exceeding the saturation point of the dissolved impurity in the
charged colloidal particles. With proper use these coagulants form a floc in
water. Water can hold only a limited amount ofthe dissolved impuri-
the water which serves as a kind of net for collecting suspended matter. In
ty,sothe concentration is important.
recent years synthetic materials called polyelectrolytes have been developed
3. By chemical changes of the impurity with heat, causing it to break
forcoagulation purposes. These consist oflong, chainlike molecules with posi-
down and form insoluble substances.
tive charges. In some cases organic polymers and special types of clay are
used in the coagulation process to serve as coagulant aids. This aids coagula-
39 What is the chief chemical compound in temporary hard water?
tion in making the flocheavier, causing it to settle out more rapidly.
ANSWER: Calcium bicarbonate, Ca(HC0 3).
46 What is chemical precipitation?
40 What two methods are used to soften water with temporary hardness?
ANSWER: In precipitation processes, the chemicals added react with dissolved
ANSWER: Temporary hard water may be softened by boiling the water, with minerals in the water to produce a relatively insoluble reaction product.
the calcium carbonate precipitating out as soft sludge and carbon dioxide Precipitation methods are used in reducing dissolved hardness, alkalinity,
being liberated. Temporary hardness can be eliminated byadding lime in the and in some cases silica. The most common example ofchemical precipitation
right quantity, with calcium carbonate being precipitated and water being a in water treatment is lime-soda softening.
by-product ofthe chemical reaction.
47 What is ionexchange?
41 What chemical compounds in water cause permanent hardness?
ANSWER: When minerals dissolve in water, they form electrically charged par-
ANSWER: Calcium sulfate and magnesium sulfate. ticles called ions. Calcium carbonate, for example, forms a calcium ion with
plus charges (acation) and a carbonate ionwith negative charges (an anion).
42 Howis hard water softened?
Certain natural and synthetic materials have the ability to remove mineral
ANSWER: Permanent hard water can be softened by the correct addition of ions from water in exchange for others. For example, in passing water
sodium carbonate orby passing the water through a zeolite softener. through a simple cation-exchange softener, all the calcium and magnesium
ions are removed and replaced with sodium ions. Ion-exchange materials usu-
43 What is clarification? ally are provided in the form ofsmall beads or crystals which compose a bed
several feet deep through which the water is passed.
ANSWER: Clarification is the removal of suspended matter and/or color from
water supplies. The suspended matter may consist of large particles which
48 What is demineralization?
settle out readily. In these cases clarification equipment merely involves the
use ofsettling basins and/or filters. Most often, however, suspended matter in ANSWER: This involves passing water through both cation- and anion-
water consists ofparticles so small that they do not settle out and even pass exchange materials. The cation-exchange process is operated onthe hydrogen
through filters. The removal of these finely divided or colloidal substances cycle.That is, hydrogen is substituted for all the cations. The anion exchang-
therefore requires the use ofcoagulants. er operates on the hydroxide cycle which replaces hydroxide for all the
anions. The final effiuent from this process consists essentially of hydrogen
44 What is coagulation? ions and hydroxide ions, orwater.
The demineralization processmay take any ofseveral forms.In the mixed-bed
ANSWER: Coagulation is the clumping together offinely divided and colloidal
process, the anion- and cation-exchange materials are intimately mixed in one
impurities in water into masses which will settle rapidly and/or can be fil-
unit. Multibed arrangements may consist ofvarious combinations of cation-
tered out ofthe water. Colloidalparticles have large surface areas which keep
exchangebeds,weak-and strong-based anion-exchangebeds,and degasifiers.
them in suspension; in addition, the particles have negative electric charges
which cause them to repel each other and resist adhering together.
49 Howdoeslime react in the softening process?
Coagulation, therefore, involves neutralizing the negative charges and pro-
viding a nucleus forthe suspended particles to adhere to. ANSWER: Hydrated lime (calcium hydroxide) reacts with soluble calcium and
magnesium bicarbonates to form insoluble precipitates. This is shown by the
45 What various types ofcoagulants are used? followingequations:

BoilerAuxiliaries and ExternalWaterTreatmentEquipment 519
52 What is turbidity as applied to boiler water?
ANSWER: Turbidity is the term used to describe sediments in water that are
coarse particles that quickly settle out of standing water. It is expressed in
ppm. The ppm is reduced to acceptable levels by filtration or by natural sedi-
mentation, such as in lakes or ponds. Potable water, for example, typically
requires a maximum turbidity of10ppm.
53 How is water treatment determined?
ANSWER: This requires trained water treatment specialists, especially since
water quality for industrial, power generation, and process use today requires
establishing stringent limits onconcentration, acidity,oxygenlevel,and similar
water chemistry criteria developed with advancing technology. Water treat-
ment specialists start with water testing, determine treatment methods to
obtain desired results, establish testing controls tonote iftreatment is effective
for the desired quality of water, make adjustments in treatment as testing
shows a need, or if conditions change in the water supply, or as a result of
process problems. With regard to boiler water treatment, internal inspection is
avital part ofchecking onthe effectiveness ofthe water treatment.
54 Howis membrane technology being applied to boiler water treatment?
ANSWER: Membrane technology is being applied as an adjunct to ion exchang-
ers. This permits longer operational runs. Membrane treatment consists of
passing pressurized water with impurities through very fine thin film com-
posites, such as cellulose acetate. When the influent stream passes through
this filter media, it leaves particulate matter behind as the purer water pass-
es through. For plants with ion-exchange demineralizers, addition of mem-
brane units upstream is considered cost effective for processing feedwater
with total dissolved solids down to about 300ppm. See Fig. 12.22.
51 What is the purpose ofblowdown, and distinguish the difference between
surface blowdown and intermittent orbottom blowdown?
ANSWER: Blowdownis forthe purpose ofremoving precipitated solids,dirt, mud,
sludge, and other undesirable materials from the boiler water or-Iivessel that
treats feedwater externally from the boiler.Surface blowdownis used onlarger
boilers to "skim" sludge or scale offthe top of the boiler water. Continuously
removing a small stream ofwater fromthe top levelofwater in the boilerkeeps
the concentration ofimpurities within the boilerat a constant level.
Bottom blowdown at intermittent time periods is still required to remove
sludge and deposits from the bottom ofshells, drums, or mud drums. Bottom
blowoffis performed manually by the boiler operator, and the frequency will
depend on the boiler system in place, such as type, size, pressure, and steam
usage. It may also be influenced by the type of water treatment being used.
For industrial boilers, blowdown is usually on a 4 to 8 hour basis during boil-
er idleness orlowsteaming periods.

520 ChapterTwelve
55 What is reverse osmosis?
ANSWER: This term is often applied to the membrane process ofwater dem-
ineralizing. The physical phenomena ofosmosis reveals that if pure water is
separated from a solution with impurities by a partition such as a membrane
with no pressure applied, then the pure water will slowly flow through the
partition into the solution containing the impurities.
In reverse osmosis, pressure is applied on the solution side with the impuri-
ties sothat the flowofpurer water through the membrane is reversed, hence
the term reverse osmosis.
Standard water testing and treatment specification is more and more
being performed by water treatment specialty companies working
with boiler plant operators. There is a complementary role forboth in
solving boiler water effectproblems sothat the boiler can be operated
safely,efficiently,and continuously as needed.
Boiler water problems can cause scale, corrosion, priming and
foaming, carryover, stress-corrosion, and embrittlement in the boiler
or connected steam-using machinery, such as steam turbogenerators.
Many steam turbine blade failures can be traced to steam conditions.
As a result, there has been a continuous tightening of permissible
concentrations ofimpurities in steam going to the steam turbine, and
this has caused a general improvement in water chemistry as applied
to boilers. There are also technological changes being made as
research develops new and better chemicals for eliminating the objec-
tionable concentrations of impurities in boiler water. This means
operators must be alert to the various methods that are now or will
becomeavailable in solvingboiler water problems.
Basic Water Chemical Characteristics
Definitions applicable to water chemistry:
1. Acid: A compound that yields hydrogen ions, such as sulfuric
acid.
2. Alkali: Asubstance or salt that will neutralize an acid.
3. Base: Acompound which can react with acids to form a salt and
in water solutions yields hydroxyl ions.

BoilerWater Problems and Treatment 523
522 ChapterThirteen
base combining or an acid and certain metals chemically react-
4. Colloidal: Agelatinlike substance which appears to be in a dis-
ing.
solved state but is actually in suspension. It is made ofvery tiny
18. Scale: An adherent deposit on metal surfaces in a boiler, which
particles.
is caused primarily by impurities precipitating out of the water
5. Concentration: This is applicable to solutions and expresses the and cementing on the metal as temperatures rise in the boiler.
ratio of the dissolved substance to the amount ofwater, usually
19. Soluble: The ability ofa substance to gointo solution by dissolv-
expressed in a weight ratio.
mg.
6. Corrosion: The chemical action of a metal being combined to
20. Condensate: Steam that is condensed in the steam loop and is
form an oxide of the metal by the action of oxygen, an acid, or
returned to the boiler system.
alkali on the metal.
21. Makeup water: Water that must be replenished in the boiler
7. Grain: A unit ofweight as used in water treatment, with 7000
system as a result ofleakage, blowdown,and steam process use.
gr equaling lIb.
22. Feedwater: The combination of condensate and makeup water
8. Hardness: A measurement ofthe amounts ofcalcium and mag-
that is supplied to the boiler for evaporation.
nesium compounds in solution in water because the chemical
action ofthese compounds forms an insoluble product, or scale, in 23. Blowdown: The bleeding of a portion of the water in the boiler
the water. in order to remove suspended solids.
9. Hydrogen ion: An ion formed from hydrogen with the symbol 24. Condensate polishing: The purification of returned condensate
H-, which forms an acid when combining with certain impurities by passing it through demineralizers.
in water.
The treatment ofboiler water is a problem requiring periodic test-
10. Hydroxyl ion: This has the symbol OH~ and forms a base com- ing of the water and proportioning the treatment according to the
pound when combined with some impurities in water. varying conditions. There are a number ofreputable laboratories pre-
11. Ionization of water: The breaking up ofa molecule ofwater into pared to equip small or large plants with suitable test kits and to sup-
hydrogen ions and hydroxyl ions with the reaction proceeding at ply or advise the proper treatment indicated by the tests.
a higher rate at higher water temperature.
Chemical tests. Minimum chemical tests usually prescribed for
12. Oxide: The chemical combination of oxygen with a metal to high-pressure boilers are dependent on ratio ofmakeup water to con-
form the metal oxide,such as iron oxide,commonlycalled rust. densate making up the boiler feedwater as well as with the treatment
used or specified by water-treatment specialists. For information pur-
13. Parts per million, or ppm, is a measure ofthe amount ofimpuri-
poses, here are some tests and their purpose:
ties on a weight basis to one million pounds ofwater. Also used:
grains per gallon = 17.1ppm; milligrams per liter ormg/L. 1. Acidity or alkalinity test: This is used for controlling corrosion
14. pH: A measurement ofthe hydrogen-ion concentration in order and also scale by using the values obtained in calculating the
to measure the relative acidity or alkalinity ofa solution. It is the amount ofalkali to be added to an acidic raw water, or the quanti-
logarithm to the base 10 of the reciprocal of the hydrogen-ion ty oflime and soda that may be needed in a lime-soda water soft-
concentration, with 7 being neutral. Below 7, the solution is ener.
acidic;above 7,it is base.
2. Testing for hardness, calcium, and magnesium: A measurement
15. Precipitate: The solid substance that is separated from a solu- of calcium and magnesium is a measure of the hardness of raw
tion by chemical reaction in the solution. and softened waters and feedwaters. Hardness produces scale in a
boiler, therefore the values obtained for calcium and magnesium
16. Reagent: A substance ofa known strength which is used for the
can be used to determine the quantity of lime and soda ash that
detection and measurement ofanother unknown substance.
needs to be added to the boiler water, and thus control scale forma-
17. Salts: Those substances which in solution yield ions other than
tion.
hydrogen or hydroxyl. They are also the product of an acid and

524 Chapter Thirteen
3. Testing for hydroxide: The amount ofhydroxide in boiler water is
determined in order to control corrosion, embrittlement, carryover,
and indirectly, scale control. Hydroxide must be kept at a low
enough level so that no carryover takes place by foaming, and to
prevent stress concentration points attack ofthe steel, and to avoid
embrittlement of steel in dead pockets of circulation. Hydroxide
concentrations are also used to convert hardness which would form
hard scale,to sludge that can beblownout ofthe boilerwater.
4. Testing for phosphate: Phosphate concentration is controlled in
order to produce soluble scale that can be blown out ofthe boiler.
Phosphate concentration is also maintained so that a relationship
exists between phosphate and pH or alkalinity in the boiler water
sothat nofree hydroxide is present, and thus avoid embrittlement.
5. Testing for sulfite: Sulfite concentration, if slightly excess, will
combine with the dissolved oxygen in the water, and thus prevent
corrosion. Sulfite treatment is not recommended for use in boilers
with drum pressures above 1600 psig, because the chemical reac-
tions becomeharmful at the higher pressure.
6. Testing for iron: This test is to determine if the condensate
return has excess iron oxide, or rust from connected piping and
steam-using machinery. The term solid particle erosion has come
into use, because most ofthe iron is in particle form, and not dis-
solved in the water. Membrane filters are used to approximate the
concentration in the water.
7. Testing for copper: Similar effectas iron. but the source is usually
heat exchangers or pumping equipment with copper parts. Repairs
that replace the coppercan reduce the source ofthis contaminant.
8. Electrical conductivity test: This test determines the amount of
solids present in the water, and is used for blowdown control. If
used on condensate returns, it can be used to detect raw water (ppm)and tabulated as shown in Fig. 13.1.Parts per million is a mea-
leakage from condensers and heat exchangers into the condensate, sure ofproportion by weight, such as one pound in a million pounds.
thus instituting corrective actions before serious damag~ occurs. Grains per gallon is another way of expressing the amount of a sub-
stance present. One grain per gallon equals 17.1ppm.
There are five possible steps needed in water treatment depending No matter what the chemical characteristics of the impurity may
on the supply, pressure, extent ofmakeup, and similar conditions: (1) be, four states are possible:
pretreatment of raw-water supply; (2) treatment of makeup water
1. If the impurity is a soluble solid, it appears in a dissolved state or
going to the boiler; (3) internal treatment of the water in the boiler;
(4) treatment of the condensate being returned to the boiler; and (5) in solution with the water.
blowdowncontrol to remove precipitated sludge from the boiler. 2. If the solid is not soluble in water, it is not in solution, but in a
Analyzing a water sample is the process offinding out how much of state ofsuspension.
the various impurities and other chemical substances is present in
3. Those impurities ofa gaseous nature that are partially soluble are
the water. The results are usually expressed in parts per million
in an absorbed state in the water.

BoilerWater Problems and Treatment 527
ment. For example, oxygen has a valence oftwo. What is the valence
for silicon in the compound Si0 ? Since the total valence of the two
2
oxygen atoms is 2 X 2 = 4, then that is the valence ofsilicon.
Many elements exhibit more than one valence. Thus, iron can form
ferrous chloride, FeC1 2, and would have a valence of two since chlo-
rine has a valence of one. For ferric chloride, FeCla, the valence of
iron would be three.
Valence is used in the calculation ofppm ofions in terms ofcalcium
carbonate in a water sample undergoing analysis. Chemists use this
to calculate the amounts ofreacting chemicals in a given equation by
using equivalent weights. Calculating the concentration ofa given ion
in terms of its calcium carbonate equivalent is done by comparing
equivalent weights, where equivalent weight = atomic weight of ele-
ment or compound divided by the valence of that element or com-
Dound.
Valence is defined by chemists as the number of an element that
represents the capacity of its atomic weight to combine with, or dis-
place, the atomic weights of other elements. It is further defined as
the valence of an element as being the number of atoms ofhydrogen
or of chlorine that the atom of the element can combine with or dis-
place. Hydrogen is taken as the standard with a valence o~one.Acids
behave as if composed of two radicals, the hydrogen and 'the radical
such as SO4' NO a, PO4 for sulfuric, nitric, and phosphoric acid, respec-
tively. The formula for sulfuric acid is H 2 S0 4; therefore, the radical
SO4 has a valence of two since it takes two hydrogen atoms to form
with the radical. For nitric acid, HNO a, the radical NO a has a valence
of one since it combines with one atom of hydrogen to form HNO a.
The formula for phosphoric acid is H a P0 4; therefore, the PO4 radical
has a valence of three. Calcium has a valence of two and combines
with the radical CO a to form scale, CaCO a; therefore, the radical CO a
has a valence of two. The best way to remember the valence of ele-
ments is to remember the formula ofa compound containing that ele-

The degree of solubility is also important in determining when a
certain concentration ofthe impurity in the dissolved state may drop
out of solution as a solid because the water has become saturated
with the impurity and can no longer dissolvethe impurity.
Those impurities having negative solubility characteristics are the
chiefproducers ofscale deposits in boilers. This is because as the tem-
perature increases in the boiler with pressure rise, these impurities
become insoluble and precipitate out to start scaling heat transfer
Both the acid power and the alkaline power have been eliminated surfaces ofthe boiler. The other problem with impurities is that even
and a salt and water formed that is neutral. When there are impuri- ifthey remain dissolved through wide ranges oftemperature and con-
ties in water, this balancing out ofacid and base may be disturbed as centrations, they may produce other detrimental effects, such as cor-
may be the concentration of each in the solution. Thus the water or rosion, foaming, and priming.
solution may be acidic or alkaline. Chemists use the term "pH value"
Scale. Water treatment specialists classify impurities by the effect
as a reference for acidity or alkalinity. It actually expresses the con-
they produce on the water side of boilers. Scale is defined as an
centration of H+,or hydrogen ions, present and also the amount of
adherent deposit on the heat-transfer surface on the water side of
OH-, or hydroxide ions present, because for water at anyone temper-
boilers caused by the followingimpurities settling or being baked on
ature, the concentration of hydrogen ions times the concentration of
heating' surfaces:
hydroxide ions equal a constant. This means a change in the concen-
tration of one requires a change in the concentration of the other.
Chemists have determined that the concentration ofpure water (neu-
tral) is 0.0000001grams per liter = 1/107grams per liter. Th avoid the
use of large decimal fractions, the method was adopted that 7 is a
neutral water, below7it is acidic,and above 7 it is alkaline.
Solubility. In water chemistry, the majority ofimpurities are found
to be in the dissolved state in boiler water or in solution. However,
temperature has an effect on solubility so that in some cases a slight
change in the solution temperature has lhe immediate effect ofcaus-
ing a dissolved substance to become insoluble and settle out as sus-
pended matter.
Some water treatment chemists classify a substance that becomes
more soluble with an increase in temperature as having apositive sol-
ubility ratio, while those substances that become less soluble with an
increase in temperature are classified as having a negative solubility
ratio. This can be shown as follows:

532 ChapterThirteen
Scale and the effects of scale. Chemically, before any dissolved
impurity can produce scale, it must leave the solution and become a
solid in the followingways:
1. By the reduction of solubility with increase in the temperature of
the water with those impurities classified as having negative solu-
bility.
2. By exceeding the saturation point so that the water can no longer
hold the dissolved impurity in this state, and it precipitates out of
the solution.
3. By chemical changes with heat to form insoluble substances, such
as the bicarbonates ofcalcium and magnesium.
Thus, scale may involve several chemical changes that can occur in
boiler water.
There are two definite objections to scale on boiler heating surfaces:
(1) Scale is a very efficient nonconductor of heat, the degree of non-
conduction varying somewhat with its density. Its presence in appre-
ciable thickness means less heat absorption by the boiler water, with
consequent loss of boiler efficiency. (2) Because scale is a poor heat
conductor, the heating surfaces thus insulated from boiler water on
one side and exposed to hot gases on the other may soon reach a dan-
gerously high temperature. Serious damage-rupture of tubes (Fig.
13.2)and even boiler shells-has resulted.
Scale formation often increases with the rate ofevaporation. Thus,
scale deposits will often be heavier where the gas temperatures are
highest. As an example, quite often a tube failure in a high-pressure
watertube boiler can be traced to the high heat absorption zone where
steam bubbles form. The water envelope surrounding the bubble now reason forthis difference is that fire tubes absorb their heat by convec-
contains the impurity from the steam bubble and the impurities it tion ofgases, and not by radiant exposure.
already had in solution. The area beneath the steam bubble of the Scale in firetube boilers also can affecttubes, but generally the tubes
tube is momentarily dry,and this causes the tube temperature to rise. sag from overheating. However,furnaces of scotch marine boilers that
For negative solubility substances, the solubility ofthat compound is absorb radiant heat have bulged severelyfrom scaleoverheating as have
now at a lowlevel, and this causes the compound to scale,outonto the bottom shells ofHRT boilers. Scale formation can also blockthe proper
tube surfaces, because the solution has reached its saturation point at operation ofcontrols and even safety valves by plugging connections or
that tube temperature. The deposits can build up and act as an insu- causing the valveor controlto stick.Aprimary cause ofsafety-valvefail-
lator sothat poor heat transfer results. This can cause the tube metal ures is the buildup ofdeposits around the seat, which cause the valveto
to overheat underneath the scale and cause tube ruptures as shown stick in the closedposition.A regular program ofvalve testing will pre-
in Fig. 13.2. The average scale has a thermal conductivity about the vent this typeoffailure as willimprovementin water and steam purity.
same as firebrick, or about 7.Is that ofsteel. Heavy scale deposits are usually an indication of neglect, for scale
Scaleis usually more serious in a watertube boiler than in a firetube can be prevented in most cases by proper treatment of the water.
boiler.Acoating ofscale );is in. thick on water tubes exposed to radiant Where scale has formed to an appreciable thickness, it should be
heat may cause tube failure, whereas much heavier deposits of scale removed, and once a clean boiler is attained, proper steps should be
on fire tubes cause loss in efficiency but may not be dangerous. The taken to prevent its recurrence.

534 ChapterThirteen BoilerWater Problems and Treatment 535
Identifying scale. Scales ofdifferent consistency may appear in a boil- Water treatment chemists report hardness as though all ofit were due
er and may require further chemical analysis for identifying the to calcium carbonate alone. This is done by using equivalent atomic
impurity. The scales described here are to show the characteristics of weights of the elements involved in the chemical equation. As an
the different scales that may be found in boilers. example, consult the readings in the Report of Water Analysis, Fig.
13.1. This shows magnesium as 31 ppm and calcium as 62 ppm. The
1. Calcium sulfate causes a very hard scale that adheres tenaciously total hardness as calcium carbonate is obtained as follows.The atomic
to heating surfaces. This scale is considered the most objectionable weight to the nearest tenths ofthe elements involved are calcium (Ca)
because of its extreme hardness, difficulty of removal, and low = 40.1, magnesium (Mg)= 24.3, carbon (C)= 12.0, and oxygen (0) =
heat conductivity. 16.0. Thus calcium carbonate (CaC0 3) = 40.1 + 12 + 3(16) = 100.1.
2. Calcium carbonate is a soft, muddy-type scale, usually chalky in Calculating the concentration ofa given ion in terms ofits calcium
appearance, and is easily removed bywater washing. carbonate equivalent is done by comparing the equivalent weights of
the two. The equivalent weight of an element is equal to atomic
3. Magnesium carbonate forms a soft, sludgy scale similar to calcium
weight/valence. This term refers to the amount ofan element combin-
carbonate.
ing with a unit weight ofhydrogen. Since most hardness is due to cal-
4. Silica does not form scale alone but imparts a glassy structure to cium and magnesium mineral matter, the water analysis report in
the calcium sulfate deposits, which produces a very hard scale, Fig. 13.1 refers to the total hardness as calcium carbonate in terms of
very brittle and practically insoluble in acid. Silica, in high pres- the calcium and magnesium hardness. This hardness is, respectively,
sure boilers of the central electric generating type, volatizes and 62 ppm for calcium and 31 ppm for magnesium. To convert to total
travels with the steam to the steam turbogenerator to deposit out hardness as calcium carbonate, the equivalent weight for calcium is
as a hard scale, resembling porcelain on turbine internal parts. 40.1/2 = 20.05, for magnesium it is 24.3/2 = 12.15. For calcium car-
5. Calcium and magnesium silicate both tend to produce scales of bonate it is 100.1/2 = 50.05. From this the ratio of50.05/20.05 = 2.50
dense crystalline structure, very adherent to heat-transfer sur- is the multiplier for converting ppm ofcalcium to equivalent ppm as
faces and with low-heat transfer characteristics. C0 3; for magnesium it is 50.05/12.15 = 4.1. The total hardness as C0 3
as shown in Fig. 13.1 is then
6. Calcium and magnesium hydroxide produce soft deposits, which
can adhere or cement to other substances. (62 X 2.50 + 31 X 4.1) = 282 ppm forhardness as C0 3•
7. Iron carbonate is often found in other scales and is an undesirable
2. Scale is also minimized by keeping concentrations ofimpurities
substance because it adds a corrosive nature to the scale in which
within acceptable limits using treatment and blowdownto control the
it appears.
concentration. See Fig. 13.3 for the recommendations of an ASME
8. Calcium and magnesium phosphate are by-products of phosphate Research Committee in Thermal Power Systems that reflects the
water treatments and appear as a soft mud that is easily removed desirable concentrations ofimpurities for different pressures onboiler
byblowdown. systems.
9. Magnesium sulfate is not too common in scale, but where it 3. Scale is also minimized by following prescribed external and
appears alone, the scale is comparatively soft. Howee~r, in combi- internal chemical treatment.
nation with calcium carbonate or calcium sulfate, a very hard 4. Bottom blowdown must be integrated with chemical treatment
flinty incrustation may result. that produces sludge that must then be removed from the boiler
water.
Preventing scale formation. The following strategies are generally
Scale prevention-external treatment. As detailed in Chap. 12, pre-
employed in preventing scale formation:
treatment ofwater may be necessary because ofthe variance in sup-
1. Prevent the use ofhard water in the boiler.This hardness proper- ply,makeup water requirements, type ofprocess or application ofthe
ty is primarily from the presence of the salts of calcium and magne- boiler system, pressure and capacity, and similar conditions. Thus,
sium. In water analysis, hardness conditions ofwater may be reported external treatment for scale prevention may include reduction ofsus-
as carbonate, noncarbonate, and total hardness. Units ofhardness are pended solids by filters, hardness reduction by lime softening, zeolite
expressed as equivalent ppm of calcium carbonate. (See Fig. 13.1.) softening, ion exchange equipment, demineralizers, evaporators and

538 ChapterThirteen
Coordinated-phosphate/pH control. This system of water treatment
was developed for the higher pressure boilers in order to avoid caustic
corrosion. It requires the maintenance ofa fixed relationship between
boiler-water pH and phosphate concentration. Figure 13.5a shows
such a curve for a utility boiler and represents the relationship of
trisodium phosphate, Na P0 to pH. The trisodium phosphate has a
3 4,
sodium to phosphate ratio of3. If either the pH or the phosphate con-
centration changes, this ratio of sodium to phosphate changes. The
program was based on the principle that an increase in free-hydrox-
ide concentration would be prevented by a shift in the ionic equilibri-
um in the direction favoring reformation of the Na P0 According
3 4•
with the information in Fig. 13.5a, operators were instructed on
drum-type boilers to maintain pH and P0 concentration below or to
4
the right of the curve, since it was considered devoid of free hydrox-
ide. The shaded area shows the normal operating range for this plant.
The curve represents a Na to P0 ratio of3. The water treatment spe-
4
cialist recommended a pH range of 9.6 to 10.0 ppm and a simultane-
ous phosphate range of5 to 10ppm, but at all times staying below the
curve shown in Fig. 13.5a. Both pH and phosphate require daily
checks for concentration in order to maintain the lowhydroxide level.
Hideout and congruent-phosphate/pH control. Hideout is caused by
the precipitation of sodium phosphate salts, usually caused by long-
term full load operation on utility-type drum boilers. Hideout causes
a buildup ofphosphate in "dead" pockets ofthe water circulation and
consequently reduces the phosphate concentration in the other parts
of the water loop. This increases the pH and alkalinity level of the
boiler water. Laboratories worked on this pr6blem ofphosphate hide-
out and found evidence that sodium hydroxide could be produced as a
result of hideout from solutions of trisodium orthophosphate at or
above a sodium-to-phosphate ratio of2.8. The term congruent control
was then applied, which is a reference to the congruent composition
in which the liquid and solid phases are the same. Guidelines were
established to maintain a sodium-to-phosphate ratio above 2.6 but
below 2.8 with PO4 concentrations between 1 and 6 ppIll. See Fig.
13.5b.
In the coordinated phosphate controls, the pH is regulated by intro-
ducing sodium, per water treatment specialists' advice, with the phos-
phate. The desired ratio is maintained by controlling the proportions
of trisodium, disodium, and monosodium forms of phosphate in the
boiler water. Caustic may be used to raise alkalinity and pH and
blowdown to reduce them. Typical utility boilers employing congruent
control operate above 1200psi.
Chelants are chemicals that combine with hardness salts before
they form boiler sludge, and this is another method to prevent scal-

BoilerWater Problems and Treatment 541
540 ChapterThirteen
therefore, some water treatment specialists use blends of polyacry-
ing. However, feedwater must have low hardness, ofless than 2 ppm,
lates and polymethacrylates as the major components of a blended
forthis treatment to be economical. This makes its use limited to soft-
ened or demineralized makeup water. The two commonly used chelat- polymer treatment program.
ing agents are EDTA (ethylenediaminetetraacetic acid), and NTA
(nitrilotriacetic acid). Both agents form stable salts with calcium and
Oil deposits
magnesium. However, it requires 10 ppm ofEDTAand 5 ppm ofNTA
to tie up each 1 ppm of hardness. This makes the treatment expen- Oil in boilers is a dangerous condition. Oilis an excellent heat insula-
tor, and its presence on heating surfaces exposed to high tempera-
sive, so it is mostly applied to low hardness pretreated feedwater.
tures may cause serious overheating and damage to the boiler.
Another problem is that EDTAstarts to break down at 300 psi, and at
A common cause of this condition was the use of reciprocating
about 1500 psi it loses its ability to chelate. NTA loses its chelating
steam-equipment exhaust containing cylinder oil for condensate
ability at about 900 psi. Thermal degradation makes it impractical to
return to the boiler feed system. Also,fuel-oil heating equipment may
monitor the free chelant residuals in boiler water, which makes con-
leak oil into the steam system and cause this difficulty if the conden-
trol of dosages difficult. Chelants themselves can cause corrosion in
sate is returned to the boiler.Aminimum amount ofhigh-grade prop-
the boiler if overfeed of the chelant occurs for any lengthy period of
erly compounded cylinder oil should be used for lubrication of steam
time.
engines and pumps where condensate is returned, and an efficient
Below 400 psi, another group ofchelating-type chemicals are used,
type of oil separator should be used in the exhaust system. Oil may
termed organic phophonates with the abbreviated terms AMP
also enter the feed through its presence in such raw-water supplies as
(aminomethylene phosphonate), and HEDP (hydroxethylidene),
rivers and streams contaminated by mill, marine, or trade wastes.
which have the property ofinhibiting calcium carbonate scale. All sol-
ubilizing agents show capability similar to EDTA and NTAfor keep- Scale and oil removal. Water-side scale removal is accomplished by
ing calcium and iron in solution, but are not as strong, and therefore one ofthree methods: mechanical removal, water treatment, and acid
do not pose as great a threat as chelants for causing corrosion attack. cleaning. Mechanical removal of scale is effected while the boiler is
The phosphonates can be used more economically than the chelants idle and empty. The accessible parts of shells, drums, heads, and
at feedwater levels of50 ppm and higher. braces are chipped with a dull chisel or scaling hammer, care being
taken not to score the metal. Scale may be ground off the internal
Polymer or sludge conditioning. In indust:rial boilers, the carbonate-
surfaces of water tubes with a tube turbine. Water is generally used
cycleof scale control involves the intentional precipitation of calcium
to wash out ground "scale sludge" while the tube turbine is in opera-
hardness salts as calcium carbonate with polymer additions to pro-
tion. Care should be exercised not to operate a tube turbine too long
vide a conditioned sludge. Anionic polymers are widely used in indus-
in one place or to force it unduly, for damage to the tube may thus
trial boilers where the polymer molecules wrap themselves around
result.
suspended boiler sludge. This introduces to the sludge a degree ofdis-
Extreme care should be taken in removing existing scale in a boiler
persancy, or fluidity, which permits easier removal of sludge by bot-
by treatment ofthe water. If the scale is removed too quickly, it may
tom blowdown. There are various synthetic polymers sold by water
drop down in large quantities, with serious damage to the boiler
treatment companies. For example, Nalco Chemical Co. uses the
being the result because of restricted circulation and overheating. In
name Transport-plus for its polymers. It is applied to boilers up to
a watertube boiler, ruptured tubes may be the consequence; in a fire-
1500 psi, and the term "transport" is used to indicate that it can
tube boiler,bulges and even rupture in the shell have followed.
transport virtually 100 percent of feedwater impurities, including
Scale deposits on external surfaces of fire tubes may be vibrated
hardness, silica and iron impurities, through the boiler system
loose with a tube rattler or by shaking a long, heavy bar in each tube.
because the polymer makes the sludge more fluid for eventual blow-
Extreme care should be taken after such mechanical treatment to see
down control. The anionic polymers inhibit growth ofthe crystal-lat-
that all loosened scale is removed from the boiler before closing it up
tice structure of scale. This process also weakens the scale as the
for operation. Many cases ofserious damage have resulted from loose
polymer becomes absorbed in the scale structure, and smaller parti-
scale accumulations left in boilers. See Fig. 13.6.
cles ofscale are formed as a result.
Acid cleaning of boilers is often used to remove metallic oxide. The
Control ofthe feed rate and polymer depends on the test methods
solvents used for acid cleaning are varied. Some use hydrochloric acid;
used to check on concentrations. Overtreatment is still a threat;

BoilerWater Problems and Treatment 543
Toguard against the consequences ofsuperheater chemical contam-
ination, one ofthe most important practices prior to proceeding with
a chemical cleaning operation is to carefully review the entire piping
arrangement and procedures. All the cognizant personnel involved in
the chemical cleaning must be familiar with the cleaning method and
flow paths to be used in filling, draining, adding chemicals, backfill-
ing the superheater, etc. All possible paths (such as drain lines from
the superheater connected with lines or manifolds being used for fill-
ing or draining the boiler) should be examined closely to ensure that
cleaning solutions being fed to or drained from the boiler do not have
a possible flow path to the superheater. The lines used to fill the
superheater with water during the boiler cleaning should preferably
not be connected with boiler chemical fill or drain lines. If flowpaths
exist between the superheater and the boiler fill or drain lines or
manifolds, positive means of isolation must be provided. Double
valves with a telltale connection between them are the minimum rec-
ommendation.
Caustic soda and soda ash are the oldstandbys for cleaning oilfrom
the water side of boilers. One pound of each chemical is added for
others, phosphoricacid.The usual procedure is tofillthe boileruntil the every 1000 lb of water required to fill the unit. After the boiler is
solution overflowsat the air vent (acidis added outside the boiler).The filled with water, drum vents open, and a light fire is started and
solution isallowed to soak the boilerfrom 4to 6 hr, followedbyrefilling maintained until the vents issue steam. Mter the vents are closed,
with a neutralizing agent. If hydrochloric acid is used for soaking, a pressure is built up to 25 psig and held while boiling for 24 hr. Some
weak solution of phosphoric acid is used. Mter draining, fresh warm operators blow down to half a gauge glass after about 4 hr ofboiling.
water is used for flushing; then the boiler is immediately filledwith an But 24 hr after boiling, the solution is dumped, and the unit is refilled
alkaline solution and boiled again for several hours. This solution is with fresh hot water with the vents open.Mter this, flushing water is
drained; the boiler is flushed again and then refilled with normal ser- dumped and a thorough internal inspection is made. If necessary, a
vicewater, with proper feedwater treatment started immediately. hose is used for spraying hot water forfinal cleaning.
Water treatment specialists also recommend the following if small
A precaution to be observed in acid cleaning of boilers equipped
amounts of oil entering the boiler water is a continual problem: (1)
with a superheater and other such bent tubes is to make sure all
traces ofacid are thoroughly cleaned out ofU bends. This is critical in For free oil in the water going to the boiler, use the flotation method
the neutralizing and flushing stage after the tubes are soaked with to separate out the oil from the water, as described in previous chap-
an acid solution. Compressed air may have to be used to force the ter; (2) For oil that is emulsified, use special chemicals prescribed by
solution out ofdead pockets. If this is not done, the acid solution may the treatment company to break up the emulsion, then filter the
not be completely cleared, and thinning of tubes will result. Acid water with special leaf-type filters, assisted by diatomaceous earth.
cleaning of older riveted boilers can be dangerous because the acid
may settle under the butt straps or lapped plates and eat up these
Corrosion and Its Effects
holding elements. Thus riveted boilers are usually not acid-cleaned.
Areas subject to high local stress and repetitive application of Corrosion is the second cause ofboiler water problems after scale for-
stress may be affected by acid treatment. Tubes that have been mation. While there are many causes of corrosion in boiler water,
repeatedly rolled and acid-cleaned may develop tube-roll leakage. including chemical reactions from wrong dosages of chemicals, the
Then with further rolling impossible, new tubes may be required. But causes of corrosion can be grouped together by their attack on the
the prevention ofscale in a boiler is still the best method ofkeeping a boiler metal. Corrosion in boilers is the deterioration of metal by
boiler clean. chemical reaction. The metal is dissolved or eaten away.The corrosive

546 ChapterThirteen
ditions are present so that the operator, with assistance from water
treatment specialists, can take action before serious damage may
result. The most often-used tests are the pH and alkalinity tests.
The prevention of acid corrosion depends onkeeping the hydrogen ion
concentration as lowas possible and within certain limits. These limits
have been set £romexperience, so that acid corrosion can be prevented
by maintaining a boiler water value above9.6on the pH scale,with the
usual operating range being between 10.0 and 10.5 pH. Since neutral
water has a pH of 7.0, it is necessary to add compounds containing a
base or alkaline solution to raise the pH value to the desired level by
careful, calculated dosages. The advice of water treatment specialists
must be followedas well as the methods ofconducting acidity and alka-
line tests per the usual instructions provided by chemical suppliers. For
example, there are instructions for alkalinity that apply ifthe indicator
solution is phenolphthalein orifthe indicator ismethyl orange.
Oxygen corrosion
Oxygen causes the corrosion ofboiler metal in two ways:
1. The presence offree oxygen in the boiler water results in a pit-
ting attack on the boiler metal as shown in Fig. 13.7b and 13.7c ifit is
of a localized area. Oxygen will also unite with the boiler metal in a
general way to produce iron oxide (rust). Free oxygen can be produced
as the temperature ofthe boiler water rises, and the oxygen is forced
out of the solution. The oxygen then attaches itself in the form of a
bubble or gas to a heating surface of the boiler to start the chemical
reaction between oxygen and iron. The solubility of oxygen in water
varies with the temperature of the water solution; it is generally
assumed that oxygen comesout ofsolution usually above 750°F.
2. The second type of oxygen attack is as a catalyst, where it does
not unite with the metal directly, but assists other corrosive elements
in the boiler water to react with the metal or speeds up the reaction.
This action is related to the exchange ofmetals by the natural ioniza-
tion of water into H+ions and OH- ions. Any free oxygen present in
the boiler water tends to unite with the hydrogen, which generally is
plated out on the metal surfaces. The H+ions give up their electrical
charge to the iron atoms, allowing them to leave the boiler plate and
combine chemically with the hydroxyl ion, OH-. This produces fer-
rous hydroxide in the boiler water. Any free oxygen present in the
boiler water tends to unite with the hydrogen in the film adhering to
the boiler metal, and this forms water. This permits more hydrogen to
settle on the boiler metal and combine with the boiler metal to form
ferrous hydroxide. Thus, the amount of oxygen present determines
the rate ofhydroxyl reaction with boiler metal to form ferrous hydrox-

548 Chapter Thirteen BoilerWaterProblems and Treatment 549
Hydrazine is considered carcinogenic; therefore, protective clothing taminants (such as iron and copper) will also permit maximum con-
is required in handling the chemical. Many plants use automatic feed densate reuse.
systems to avoid human contact. This concern has also led to the Nuclear boiler systems deserve further considerations, for conden-
development of substitute scavengers, such as carbohydrazide, ery- sate return is usually considered a radioactive substance and requires
thorbic acid, methylethyl ketoxime, and DEHA (diethylhydroxyl- special monitoring.
amine). Operators must carefully review their application and their Condensate polishing is the term used for the removal of solid
effects on the boiler conditions on a case-by-case basis. traces as well as dissolved solids that are found in condensate sys-
In higher-pressure boilers it is also necessary to control boiler- tems. In the utility field, the two condensate polishing systems used
water silica concentration by automatic analysis. Silica is the firmest, are the externally applied precoat filter and the mixed-bed demineral-
toughest, and most difficult to remove of all the dissolved minerals. izer in order to eliminate the solids. Condensate systems also can be
This removal is critical, for silica is apt to carry over with the steam. chemically treated to control corrosion damage caused by water, car-
Silica's glasslike deposits inhibit heat transfer, resulting in tube bon dioxide, and oxygen. The treatment chemicals include neutraliz-
burnout. When deposited on turbine blades, silica will reduce efficien- ing amines, filming amines, hydrazine, and sometimes ammonia.
cy,which often results in rotor unbalance, necessitating costly and Corrosion in steam lines and return lines is caused primarily from
premature shutdowns. the reaction of CO with water to form carbonic acid. The CO may
2 2
Figure 13.3provides some boiler and feedwater limits that are rec- come from condenser or other steam-using equipment that permits
ommended by various authorities. The ASME has published, through air to leak into the system at low or vacuum pressure conditions. It
its Committee on Water in Thermal Power Systems, a guide on water was also shown that bicarbonate alkalinity can produce CO 2, Buildup
quality for industrial boilers entitled "Consensus on Operating of acidic conditions will reduce the condensate pH value, and this
Practices for the Control of Feedwater and Boiler Water Quality in results in metal loss in piping and general corrosion. Oxygen present
Modern Industrial Boilers." This paper should be used as a guide for in the condensate will accelerate the corrosion.
establishing water-quality limits forthe boiler size involved. Twomethods are used to combat after-boiler corrosion attack:
After-boiler corrosion and treatment. Condensate returns are a way 1. Neutralizing amines such as cyclohexylamine, morpholine, and
of saving fuel; however, condensate also produces water problems. diethanolamine are used to neutralize the condensate pH. In utility
The condensate-return system may have corrosion products from boilers, a volatile treatment of hydrazine and ammonia is often
steam and condensate piping, which can form highly insulating applied. The main benefit ofhydrazine/ammonia is that it constitutes
deposits on boiler surfaces. Improved steam and return-line corrosion an all-volatile approach by minimizing the introduction of organic
control must be used to limit this sludge. The most commonattackers constituents into the system, and provides a lower cost ofcondensate-
<?fthe condensate systems are dissolved oxygen and carbon dioxide pH control. However, an excessive use of ammonia could lead to an
that find their way into the steam system. elevation ofcondensate pH, with resultant increase in corrosion.
The condensate-return system is a very revealing sample point to The disadvantage of neutralizing amines for industrial boilers is
monitor total boiler water-treatment performance. The amount of the possible poor control ofchemical injection.
contaminants found, and their nature, will often point out malfunc- 2. Filming amines are used to establish a continuous protective
tions and suggest corrective action in the rest of the system. film over the surfaces ofafter-boiler piping systems. This method pre-
Permissible contaminant levels would depend on the nature of the vents contact of any potential corrosive steam/condensate con-
troublesome constituent, boiler design, and operating pressures. stituents with the metal of the piping system. Filming amines are
Dissolved oxygen and carbon dioxide, for example, can be directly or quite often supplemented by the use ofneutralizing amines to protect
indirectly responsible for many system failures and are often moni- the metal from any discontinuity in the protective film. This is espe-
tored in condensate. cially applicable to boiler systems operating above 200 psi with 75
Carbon dioxide in condensate return systems has received percent ormore condensate returns.
increased attention because it can form carbonic acid and attack the
steel metal of a boiler system. Carbon dioxide is evolved from the Priming, foaming, and carryover. Priming, foaming, and carryover
breakdown offeedwater bicarbonate and carbonate alkalinity. are factors usually controllable by the operating engineer. Priming is
Monitoring and control of hardness, conductivity, and specific con- the lifting ofboiler water by the steam flow.The water may be lifted

550 ChapterThirteen BoilerWater Problems and Treatment 551
as a spray or in a small body; as it enters the steam line, its weight scribed dosage ofchemical compound treatment to make sure over-or
and velocity may cause severe damage to equipment. Ruptured under-treatment is not occurring.
steam-line fittings or wrecked turbines or engines have resulted from Antifoaming agents may also suit some plants. As dissolved solids
"slugs" of water. Unless priming is induced by faulty boiler design and alkalinity increase in boiler water, foaming and resultant carry-
(which is not uncommon), it is caused by carrying too high a water over also increase. Chemical antifoaming agents typically function by
level for the demands for steam flow.The water level in the drum becoming increasingly insoluble as water temperature increases.
should be kept several inches lower than normal if the steam flow Somewhere in this higher temperature range, the agents break up
fluctuates very much, for a sudden rush ofsteam sometimes tends to the foam, disrupting its cohesive nature and reducing the potential
pick up water from the surface directly belowthe nozzle. for carryover. Silicones, polyglycols, and polyamides are used up to
Operators can avoid priming by: about 800-900 psi boiler operating pressure. Above this pressure
range, they become undesirable, because their addition increases the
1. Not forcing or overfiring any boiler connected to steam-using
suspended-solids content ofboiler water.
machinery, such as engines or turbines.
2. Maintaining a constant and steady water level in the boiler and Carryover from steam boilers. Clean steam plays an important part
in economical power plant operation. When the system is contaminat-
avoiding rapid water level fluctuations.
ed with water, mineral solids, or other impurities, numerous troubles
3. Following good surface and bottom blowdown procedures to elimi-
develop and costs automatically increase. Foreign matter entrained in
nate mud and sludge from internal treatment.
otherwise clean steam leaving a boiler drum is commonly termed car-
4. Avoiding sudden openings of throttle valves to steam-using ryover. It can be eliminated or minimized by determining its cause
machinery. and then applying the right correction. The magnitude of the losses
occasioned by carryover is not generally realized. Fuel consumption,
Scaling of superheater tubes may occur from deposits resulting equipment maintenance costs, and plant safety are all affected.
from carrying over impurities with water slugs. There are many cases where carryover still persists, even though all
Foaming is more a chemical than a mechanical problem. High sur- ordinary preventive measures are used. Threduc~entrained solidsto an
face tension ofthe boiler water causes many of the steam bubbles to absolute minimum, steam washers or steam separators are installed.
be encased by a water film. These film-encased bubbles rise and pass Washers use the relatively pure incoming feedwater to wash outgoing
out in the steam flow.The cause ofhigh surface tension is usually a steam. Separators remove entrained water and solids by impinging the
high concentration of solids in the boiler water. Organic matter, too, steam against baffles or suddenly changing its direction offlowso that
may produce this trouble. Periodic checks on boiler-water concentra- foreignparticles are thrown out by centrifugal force.Separators or puri-
tion and control of blowdown to hold the concentration within allow- fiers are also valuable as insurance against any unexpected slugs of
able limits will prevent foaming. The density ofthe boiler water is a water which might damage powerplant equipment.
measure of its concentration. Specially calibrated hydrometers are Thtal dissolved solids when maintained at too high a concentration
available at low cost for direct reading of this condition, as are con- in the boiler water may cause excessive carryover, which can result in
ductivity meters. mechanical damage and deposits in turbines and feedwater heaters.
The general effect of foaming is a reduction in steam quality by The measurement ofdissolved solids is by conductivity. For most boil-
increase in the moisture content of the steam. Foaming promotes er waters 1micromho = 0.9 ppm dissolved solids. For condensate, the
priming and carryover. Foaming may be corrected by (1)using surface average is 1 micromho = 0.5 ppm dissolved solids. Dissolved solids
blowdown more frequently until the surface foam has been removed, control is by blowdown.
(2) correcting the salt content; remember foaming can be caused by a Acid attack, or low-pH operation, causes the magnetic iron oxide
high dissolved salt content in the boiler water as well as excessive film on metal surfaces to disappear, and the metal itself is attacked.
alkalinity and similar boiler water problems. If the concentrations are The loss ofmetals is in the form of smooth, rolling contours, usually
found to be high, use the bottom blowdown and feed fresh water to called gouging (see Fig. 13.7a). A secondary-type attack could be
dilute the concentration to acceptable levels. Trace the system for any hydrogen damage or embrittlement, as hydrogen is released during
leakage in condensate returns or condensers, and also check the pre- the acidic attack on the metal, oncethe oxidecoating is lost.

552 ChapterThirteen Boiler WaterProblemsand Treatment 553
Slowdown. Blowdown is an integral part ofthe proper functioning the boiler at an acceptable level, or at acceptable ppm as shown in
ofa boiler water treatment program and usually requires continuous Fig. 13.3. If no blowdown was performed, the solids concentration in
monitoring for positive control. It is through blowdown that most of the makeup water would add to the existing solids concentration as
the dirt, mud, sludge, and other undesirable materials are removed steam is evaporated. Blowdown removes the concentrated impurities
from the boiler drum. to acceptable boiler water concentrations, in modern practice,
In most systems, surface blowdown is accomplished continuously, expressed in ppm.
and the optimum blowdown interval is such that sludge or scale on The best way to demonstrate the balance of flow method in calcu-
heating surfaces is minimized. At the same time, the loss ofheat and lating required percentage blowdown is to use an example. See Fig.
chemical additives is also kept to a minimum. 13.8a.
In the larger, more critical boilers, continuous surface blowdown is
usually combined with a regular bottom blowdown. In many high- Example The stated conditions are: A 200-psi boiler generates 50,000
pressure boilers, it is desirable to minimize boiler blowdown to reduce lb/hr steam with 100 percent makeup. An analysis shows boiler water is
heat and water losses. maintained at 3500 ppm total solids, while makeup is at 200 ppm total
solids at 60°F.
Blowdown analysis is complicated by sample conditioning consider-
ations (a sample cooleris usually required), but the control parameter 1. Find percentage ofblowdownrequired to maintain 3500ppm total solidsin
the boilerwater.
is generally conductivity. Typically, a conductivity meter limit is
2. Find blowoffandfeedwater flow.
maintained within a control range, and blowdown is activated by a
certain deviation from that range. Other blowdown monitoring par- 3. See Fig. 13.8b. Find blowdownpercentage, blowdown,condensate return,
and makeup flowfor90percent condensatereturn.
ameters include pH, silica, hydrazine, and phosphate.
Intermittent or bottom blowdown is taken from the bottom of the
mud drum, waterwall headers, or lowest point in the circulation sys-
tem. The blowoff valve is opened manually to remove accumulated
sludge, about every 4 to 8 hr, or when the boiler is idle or on a low-
steaming rate. But hot water is wasted, and control ofconcentrations
is irregular and requires operator trial-and-error to establish quanti-
ty and time ofblowdown.
Continuous surface blowdown automatically keeps the boiler water
within desired limits. Continuously removing a small stream ofboiler
water keeps the concentrationrelativelyconstant. Savingsbytransferring
heat inthe blowdowntoincomingmakeup oftenpayforthe investment.
Percentageblowdown calculations. There are many operating engineers
who use cycles of concentration in calculating percentage blowdown.
The author prefers equating flows as shown in Fig. 13.8 to obtain
flows of the items listed in the figure. Marine engineers at one time
used the term "concentration factor." For example, if the feedwater
shows 0.5 grains ofimpurities, and the boiler water shows 15 grains
per gallon, the concentration factor is 15/0.5 = 30. From this, the gen-
eral equation forpercent blowdown was used, namely
Feedwater concentration
Percent blowdownrequired = C . [;
oncentratlOn actor
Amount ofblowdownis calculated as a percentage ofmakeup water
flowinto the boiler in order to keep the concentration ofimpurities in

BoilerWater Problemsand Treatment 557
pH monitoring depends on the electrochemical potential at the sur-
face ofa pH-sensitive glass-electrode membrane. Areference electrode
is incorporated in commercial instruments to complete the electric
circuit between the measuring and reference electrodes.
Sodium analyzers are important instruments in utilities with
steam turbogenerators in order to limit the potential for stress-corro-
sion failures in the steam turbines due to the presence ofsodium. The
operation ofsodium analyzers is based on the elevation ofsample pH
and the use of a sodium-sensitive ion-selective electrode to measure
the sodium concentration. The electrodes generally used, with
silver/silver chloride internal elements in a potassium chloride solu-
tion, can measure sodium down to 0.1 ppb.
Organics are an important source of contamination or impurities
entering the boiler water. Ion chromatography separates chemical
compounds, plus a mass spectrometer identifies impurities by com-
parison with the spectral response ofknown compounds. The process
has been improved by the development of alternative instruments,
based on the measurement ofthe total organic carbon (TOC)content
of the water being sampled. Further details are available from the
suppliers ofthese instruments to measure organics.
Figure 13.9b shows the scope of utility measurement of water
chemistry items because the criteria is the protection of the steam
turbine from contaminants more than the boiler.This is because boil-
er-water specifications may not guarantee acceptable turbine steam,
especially those operating at high pressure. As can be seen, monitor-
ing and analysis by specialists are done at many points in the water-
steam cycle in order to limit impurities to a few parts per billion.
Continuous on-line analysis is performed of pH, O 2, conductivity,
cation conductivity, sodium, and chlorine in the steam to check on cor-
rosion and deposition. This is combined with liquid ion chromatogra-
phy for sodium, chlorine, ammonia, potassium, fluoride, and sulfate
in the water. Grab samples are used by specialists to supplement any
continuous monitoring.
Computer use to collect and analyze data is increasing; computers
display the data graphically sothat further diagnostic analysis can be
made.
Other instruments available for water treatment applications
include:
1. Oil trace measurement: directing a beam oflight on the surface of
a water sample. A photodetector generates an alarm if the reflec-
tion is caused by an oilfilm.
2. Borescopes forvisual inspections ofpipe and tubes to detect visible
corrosion, gouging, and deposits.

558 ChapterThirteen BoilerWaterProblems and Treatment 559
3. Dissolved oxygen detectors using probes, typically gold or ANSWER: LowpH indicates an acidic condition, which can be corrected by the
silver/gold or silver cathodes and platinum or lead anodes, sepa- addition ofbase substances, such as lime, soda ash, or caustic.
rated by an oxygen permeable membrane. Dissolved oxygen in the
6 What are the four major boiler-water control tests used by stationary
sample or water diffuses through the membrane, and this can cre-
engineers? What water condition does each test determine?
ate a proportional current or voltage signal for instrument applica-
tion. ANSWER: See Fig. 13.10. The four major tests are for hardness, alkalinity,
chlorides, and pH. (1)Hardness affects scale. (2)Alkalinity indicates required
Operators should review with their chemical treatment company or amounts oftreatment chemicals (caustic soda or soda ash). (3)Chlorides con-
specialist what additional instrumentation might assist them in trol the concentration of solids and check on the surface condenser for leaks
maintaining the best water chemistry conditions for their boiler (especially where sea water is used, as in marine or tidal power plants). (4)
plant. pH (hydrogen ion) is a type ofalkalinity or acidity to check to note if proper
alkalinity control is maintained.
Questions and Answers 7 What compounds cannot be removed by boiling, making the water have
permanent hardness?
1 What type ofimpurities may raw water have?
ANSWER: Water containing calcium and magnesium sulfates cannot be soft-
ANSWER: Water may have the followingtypes ofimpurities: ened by boiling; thus they have permanent hardness, which is solved by
1. Suspended matter, such as sand, mud, and organic wastes. chemical treatment with the addition ofsodium carbonate as noted bythe fol-
2. Dissolved or in-solution solids that precipitate out of the water at lowing equations:
higher temperatures, such as limestone (calcium carbonate), dolomite
CaS0 + Na C0 = CaC0 + Na S0
(magnesium carbonate), gypsum (calcium sulfate), epsom salt (mag- 4 2 3 3 2 4
nesium sulfate), sand (silicate), common salt (sodium chloride),
MgS0 + Na C0 = MgC0 + Na S0
Glauber salt (hydrated sodium sulfate), and traces of iron, man- 4 2 3 3 2 4
ganese, fluorides, and aluminum, depending onthe source ofwater. The carbonates precipitate out ofsolution.
3. Dissolved gases, such as oxygen, carbon dioxide, hydrogen sulfide,
and even methane. S Using the above equations, if 13Ibsodium carbonate is used to treat cal-
cium sulfate in boiler water, what would be the other weights in the chemical
4. Fine particles called colloidsin suspension and having a size between
particles in a dissolved state and those in suspension. equation when using the atomic weight method?
ANSWER: The compounds in the calcium sulfate equation have the following
2 Howare grains per gallon and ppm related? atomic weights: CaS0
4
= 136.2; Na
2
C0
3
= 106; CaC0
3
= 100.1; Na
2
S04 =
ANSWER: One grain per U.S. gallon = 17.1 ppm. This makes 1 ppm = 0.058 126.Then, byproportion,
gr/gal.
3 Howis hardness expressed?
ANSWER: In U.S. practice, it is expressed as parts of calcium carbonate per
ppm ofwater orgrains ofcalcium carbonate per gallon ofwater.
4 Howis acidity or alkalinity expressed?
ANSWER: This is expressed by the pH scale, which ranges from 1to 14.ApH
of 7 is considered neutral; anything below this value is acidic, and anything
abovethis value is alkaline. The pH values are related to the laws ofdissocia-
tion ofwater into OH and hydrogen ions. It is an exponential function with
10-7 being the neutral point. This means that a pH of 5 is 10 times more
acidicthan a pH of6.
5 In neutralization, what chemicals are used to raise the pH?

562 ChapterThirteen
BoilerWater Problems and Treatment 563
6.7%, the same as for the previous problem. With a feedwater flow of 16,077 it causes slugs of water to pass out with the steam, and these can cause
lb/hr, blowdown would still be 0.067 X 16,077 = 1077 lb/hr, or the same impacts to produce water hammer in piping, drop in superheat temperature,
answer.
and damage to turbine blades, or other machinery using the steam from the
boiler.
17 What is the purpose ofblowdown?
ANSWER: Blowdown reduces any suspended solids or solids in solution. When 24 What causes foaming?
the water blown out of the boiler is replaced by lower-solids feedwater, the ANSWER: This is when bubbles or froth form on the surface ofthe boiler water
boiler water is diluted to acceptable limits provided the amount ofblowdown
and are carried outside the boiler with the steam. It is caused by impurities
and its frequency is properly controlled.
such as alkalies, oils, fats, greases, and some organic matter being present as
impurities in the water. Oil contamination can come from the oil used on
18 How is the oxygen level controlled?
steam-using equipment, such as pumps, compressors, and turbines, getting
ANSWER: By external treatment in a deaerator and by chemical scavenging of into the condensate returns. It is believed that soaps are formed by the oil
oxygen by sodium sulfite and by hydrazine. reacting with water alkalies.
19 How is pH controlled? 25 What are acids and bases and the pH relation ofeach?
ANSWER: When the makeup water is treated by the lime-soda or lime-soda- ANSWER: Acids are those ions in water that form hydrogen ions, H+. For
zeolite method, the effluent may be within the range of8.0 to 9.5 pH, which is example, hydrochloric acid ionizes in water to form H+and CI-. An alkali
recommended by most boiler manufacturers. However, if excessive sodium forms hydroxide ions in water, OH-. Also, sodium hydroxide (NaOH) ionizes
bicarbonate is formed, this decomposes to form caustic soda, or excess alka- in water to NA+and OH-. When a base and an acid are put in a solution, a
linity. The ABMArecommends that the alkalinity content should not exceed salt is formed. For example, NaOH + HCI = NaCI + H 2 0, with NaCI being
20 percent of the total solids of the boiler water. Split-stream softening is the salt formed by combining caustic soda with hydrochloric acid. The base
used to reduce the alkalinity content. OH- neutralizes the acid H+.The pH value was derived from the hydrogen-
ion concentration inpure water; which is
20 What is galvanic action?
1 1
ANSWER: It is an electrolytic flow between dissimilar metals in a boiler elec- 0.0000001 = 10 , 000 , 000 - -10-7
trolyte, such as water, resulting in localized dete.qoration ofthe metal.
To avoid the use of large decimal fractions, the exponential 7 in the above
21 What is the purpose ofdetergent cleaning vs. chemical cleaning ofboiler 4 equation is used to denote neutral or pure water, without acid or alkaline
internal surfaces?
properties. In this way it is easier to remember that 7 is neutral; values
ANSWER: Detergent cleaning is conducted with an alkaline solution to remove below 7 are acidic solutions, and above 7 they are alkaline solutions. The
primarily oil and grease, while chemical cleaning uses a solvent solution to exponential relationship is brought out this way: If the hydrogen ion in pure
remove primarily mill scale and corrosion products. water is increased 10times, we have
1
22 How is corrosion caused on the internal surface ofboilers? 10 X 0.0000001 = 0.000001 = -10- 6'and the pH is 6
ANSWER: Dissolved gases such as oxygen and carbon dioxide in the feedwater
are the main cause ofcorrosion on the waterside ofboilers. These gases can 26 Why is sodium objectionable in boiler water?
be removed by mechanical deaeration of the condensate or feedwater.
Chemical scavengers are used for internal treatment to eliminate these gases ANSWER: Sodium is objectionable in boiler water because it can combine with
such as sodium sulfite and hydrazine. hydroxide ions that may be present in the water. The chemical combination
can produce the caustic compound sodium hydroxide. Highly stressed areas of
23 What is priming? the boiler piping or steam turbine can be attacked by this compound and
cause stress-corrosion cracks to occur.
ANSWER: Priming is caused by the sudden or rapid carryover ofboiler water
into the steam space that usually occurs by: (1) a sudden change in demand 27 Describe the visible effects ofthe destructive action in boilers known as
for steam, (2) surging or spouting in the drum. The danger ofpriming is that (1)pitting; (2)grooving; and (3)corrosion.

564 ChapterThirteen BoilerWater Problems and Treatment 565
ANSWER: Ifa deaerator is used in feedwater treatment, it may vent to the atmosphere.
With no deaerator, cyclohexylamine stays closer to the carbon dioxide in the
1. Pitting takes the form ofa local action by which small circular areas
on shell plates, heads, or tubes are attacked. Pustules having a brown steam, and there is very little lost in boiler blowdown.
oxidecoveringform over the pits and when active are filledwith black
oxideofiron. 31 What method is used to test boiler water forphosphate?
2. Groovingcommonlyoccursin the knuckles offlange or at rivet seams. ANSWER: The usual method isby colorcomparison as directed by a water treat-
It is generally caused by a breathing action and may result in cracks. ment specialist. Specialtesting chemicals are used that act onthe phosphate in
Grooving is a combination of mechanical action and corrosion, each the water to form a blue solution. The shade ofblue is compared to standards
aiding the other. usually supplied by water treatment chemical suppliers. The shade ofblue
3. Corrosion is oxidation or rusting ofthe metal, and it may be produced determines the concentration ofphosphate in the water sample under test.
by acids in feedwater, exposure to air, or other oxidizing agents.
Corrosion takes the form ofrust and is usually general or local wast- 32 Awater analysis report shows 40 ppm for calcium and 26 ppm for mag-
ing away ofthe metal. Pitting attacks the inner surface ofboiler from nesium in a boiler water sample. What is the total hardness as calcium car-
the waterline downward. Grooving occurs mainly in knuckles of bonate?
flanges or near rivet sections on braced or stayed surfaces. Corrosion
ANSWER: The equivalent weight for calcium is atomic weight/valence, or
may occuranywhere on a boiler where the surface ofmetal is exposed
40.1/2= 20.05,and formagnesium it is 24.3/2 = 12.15.For calcium carbonate
to an oxidizingagent.
it is 100.1/2= 50.5.The equivalent weights are now compared to calcium car-
bonate, or for calcium it is 50.5/20.5 = 2.46, and for magnesium it is
28 What impurity in water requires critical attention on very high-pressure
50.5/12.15= 4.1.These numbers are used to multiply the ppm ofcalcium and
boilers?
magnesium to obtain the ppm ofhardness as C0 3, or (40 X 2.50)+(26 X 4.1) =
ANSWER: Silica in high-pressure water volatilizes and passes over with steam 206.6ppm hardness as calcium carbonate.
to the turbine. Asthe steam expands and drops in pressure and temperature,
the silica condenses and deposits on the turbine blades, cutting the machine's 33 Where is the preferred method of feeding chemicals for internal treat-
efficiency. Vaporous carryover involving the volatilization of matter (hot ment ofboiler water?
gases) increases most rapidly around 2000 psi. Abovethis range, mechanical
ANSWER: Most chemicals are fed through solution tanks or proportioning
carryover predominates, especially above the critical pressure (3206.2 psi),
pumps. Chemicals are usually fed after any deaeration before the entrance of
forthere is no longer a liquid-to-steam phase. Ste,lilmquality on these units is
phosphates, chelates, or caustic solutions into the boiler drum. It is preferred
no longer measured by a calorimeter in percentage ofmoisture but in parts
that chemicals react with the boiler water at feed entrance before they enter
per billionbythe use offlame photometers.
the steam-generating loop of the boiler. It is also preferred that chemicals
used to prevent oxygen attack, such as sulfites and hydrazine, and those
29 Are there many water treatment methods available?
introduced for preventing scale and acid corrosion, such as caustics and
ANSWER: Yes,but they all comeunder three broad classifications: mechanical, organics, should befedcontinuously into the water goinginto the boiler.
heat, or chemical treatment. Mechanical treatment includes filtration and
boiler blowdown. Heat treatment includes makeup distillation and steam 34 What is used to prevent suspended solidsin boiler water from depositing
purification. But distillation is limited to boilers with small amounts ofmake- onheat-transfer surfaces?
up. Steam purifiers are used where the process demands very dry steam.
ANSWER: Organic sludge conditioners are used to prevent suspended solids
Chemical treatment, both internal and external, is most widely used.
from depositing ontubes. The usual sludge conditioners employed are:
External treatment adjusts raw-water analysis before the water enters the
1. Synthetic polymers forall types ofsludge.
boiler.Internal treatment adjusts the boiler-water analysis by feeding chemi-
cals directly to the boiler. 2. Tannins forconditioning high-hardness makeup waters.
3. Starches for conditioning high-silical feedwaters, and oil contamina-
30 Howis condensate corrosion in return lines prevented? tion.
4. Lignins forconditioning ph?sphate-type sludges.
ANSWER: Condensate return line corrosion is usually from carbonic acid
formed when carbon dioxide gas combines with water. A neutralizing agent
35 What would be the cost for chemicals for a 30-day period to treat a 100-
such as the amines morpholine and cyclohexylamine may be used.
hp boiler, operating at 200 psi, with 3500 ppm dissolved solids, and being
Cyclohexylamine is more alkaline than morpholine and is also more volatile.

BoilerWaterProblems and Treatment 567
superheaters, use demineralized water or pure condensate treated with
hydrazine and a neutralizing amine to protect the superheater.
39 What isthe danger in nitrogen blanketing ofidle boilers?
ANSWER: Before entering any drum for inspection, make sure all nitrogen gas
is removed so there is no danger of suffocation. Follow confined space entry
rules and have the atmosphere in the drum checked for the proper level of
oxygenbefore entering.
40 When is the dry storage method used?
ANSWER: This method is usually employed for longer periods ofboiler outage.
It consists of draining the boiler and cleaning and drying the internal sur-
faces. A moisture-absorbing chemical such as hydrated lime or silica gel is
placed in trays inside the critical areas ofthe boiler, and the boiler is closed
tightly to prevent in-leakage ofair. lfthe outage is long, periodic replacement
ofthe moisture-absorbing chemicals isrequired.
41 List the main reasons forinternal chemical water treatment.
ANSWER: These usually apply tohigh-pressure boilers.
1. Toeliminate alkalinity from the feedwater (makeup and condensate)
2. Toadjust alkalinity to prescribed levels in order to prevent acid or
oxygencorrosion from chemical compound reactions
3. Totreat any suspended matter with sludge conditioners in order to
produce a sludge nonadherent toboiler metal
4. Toprevent foaming by adding antifoam protection so that a reason-
able concentration of dissolved and suspended solids will not cause
foaming and carryover.
ANSWER: Water treatment specialists recommend neutralizing amines forsys-
tems with low makeup water flow,low alkalinity, and goodoxygen level con-
trol. Filming amines are recommended for systems with high makeup and
alkalinity and high air in-leakage on the condensate. Filming amines are also
recommended forboiler systems that donot operate on a regular basis.
37 What problems doesoilin boiler water cause?
ANSWER: Oil contamination can cause: (1) coating ofheat-transfer surfaces
permitting other suspended solids to stick to that surface, which can produce
overheating damage to the heat-transfer component; (2) foaming and boiler
water carryover that can damage steam-using machinery, such as turbines.
38 What danger doboilers out ofservice present?
ANSWER: Corrosion can be caused by the exposure ofwet metal to oxygen in
the air. The wet method ofboiler lay-up should be followed. Store the boiler
full ofwater and add chemicals such as sulfite, organics, and caustic per your
water treatment specialist's advice. Nitrogen gas blankets are also used to
keep air intrusion out of the boiler water. On high-pressure boilers with

In-service problems can always develop with time as deposits of
impurities slowly build up on heat-transfer surfaces, corrosion eats
metal away, erosion reduces tube thickness, cycling causes incipient
cracks to appear, control connections become plugged, creep affects
the strength ofthe metal to resist stress, and similar operating prob-
lems occurdue to wear and tear on equipment. There are many oper-
ating problems that affect output and efficiency.Modern boilers can
have many operating controls, as indicated in Fig. 14.1. Quite often
these controls and associated gauges and instruments need adjust-
ment to maintain normal operating efficiencies or output. It is here
that the skill and knowledge ofthe operator may be very important in
making proper adjustments without affecting other control functions,
which may also need adjustment. For example, a low-water safety
device may operate to shut off a burner. The operator checks his
gauge glass, and sees the water level is at the proper half-full glass
level. He then assumes the low-water fuel cutoff is defective and
blocks the switch into a closed position in order to keep the boiler
operating. Unknown to him, the gauge glass valves to the boiler were
closedduring a gauge glass replacement and never reopened by main-
tenance personnel. The level in the gauge glass was thus not a true
indication ofthe water level. The operator became aware ofthis only
after the induced fan housing on the boiler became cherry red as the
tubes slowlymelted inside the boiler.
569

In-Service Problems,Inspection,Maintenance,and Repairs 571
In firetube boilers, the first result ofthe water level dropping below
the safe level when a hot fire is carried may be leakage at the rear
ends of the upper rows of tubes. As the water recedes from tubes
exposed to high-temperature gases, the expansion of the tubes is so
great that their rolled-in seat is broken. Leakage may appear from
the rear ends ofeach succeeding row oftubes as the water level drops
further, until distortion ofthe shell plates and heads, with leakage at
the seams, usually occurs. An explosion due to low water is uncom-
mon in this type of boiler because of the many points of leakage to
givewarning. However,the tubes may collapse.
The effects oflow water on water tubes are similar to those on fire
tubes. The tubes expand as the water leaves them, and they break
their expanded seats, leakage being caused. Excessively low water
may result in tube rupture and tube melting. Figure 14.2shows the
tubes that are left after a severe dry firing. The boiler was equipped
with two low-water fuel cutoffs, a feedwater regulator, and a low-
water alarm. When these devices were periodically tested was not
logged. Figure 14.3 shows a low-water fuel cutoff full of sludge
deposits because offailure to periodically blowor flush the sludge out
of the chamber. Persistent management insistence of logging actual
testing ofthese vital safety devices would prevent a majority oflow-
water failures.
Overheating damage due to low water is still the most prevalent
cause ofboiler outages on low- and medium-pressure industrial boil-
ers. Utility boilers have tube failures as the leading cause ofoutages.
Effect of Low Water
Low water in a boiler may lead to anything from leakage to an explo-
sion, depending a great deal on the type of boiler, the rate of firing,
and just how low the water gets. If the boiler is a type with a crown
sheet over the firebox or combustion chamber, such as a locomotiveor
scotch marine type, a rupture ofthe crown is almost inevitable if the
water drops below the level of the crown sheet, for the bared metal
soon attains such a temperature (red heat) that its tensile strength
drops to a dangerously low point. A rupturing crown sheet often is
exceedingly violent, and many serious explosions have resulted.

In-Service Problems, Inspection, Maintenance, and Repairs 573
the gauge glass. The boiler should be shut down immediately and
inspected for possible dry-firing damage. Naturally, the bottom con-
nection of the water column and gauge glass should be cleaned of all
obstructions before the boiler is returned to service.
If an unusually high feedwater pressure is necessary to maintain
the water in the boiler, check the feedwater valves and lines to make
sure that a valve has not broken offits seat or that there is not some
obstruction in the line itself. Some methods of feedwater treatment
have been known to deposit chemicals inside the feedwater line, mak-
ing it impossible to get water into the boiler.Also look for leaks due to
cracked or corroded piping of the feedwater (or condensate line on
heating boilers) especially if it is buried anywhere in the system.
If water is not visible in the gauge glass because of failure of the
feedwater supply, immediately do the following:
1. Shut offthe fuel to the burners and secure the burners.
2. Check the water level by trying the try cocks and water-column
drain. If definite low water is indicated below the gauge-glass
.. level, close the main steam valve and feedwater valve.
3. Ifthe boiler is equipped with one, open the superheater drain.
Improvements in the operation and care ofa boiler to minimize the
4. Continue operating forced-draft and induced-draft fans until the
possibility of developing a low-water condition depend on frequent
boiler coolsgradually.
checking and testing of feed, condensate return, pumps, and similar
5. Let the pressure reduce gradually and when the furnace area is
components ofa boiler water loop system that is supposed to keep the
sufficiently cooled, check for leaking tubes and other signs ofover-
boiler supplied with water. Regulators and associated alarms with
heating damage. On firetube boilers, look for cracked or warped
low-water cutoffs are the next and usually'last defense against low
tube sheets, broken and leaking stay bolts in the water legs. On
water, unless an operator takes corrective actions. The best way to
scotch marine boilers, check for cracked or leaking furnace-to-tube
test the low-water cutout (LWCO) is by duplicating an actual low-
sheet welds. On cast-iron boilers, look for cracked sections. On
water condition. Slowly drain the boiler (through the blowdown line)
steel boilers, check for leaking joints on longitudinal or circumfer-
while under pressure. If a heating boiler does not have proper drains
ential welds or riveted joints.
for doing so, be sure to correct this condition. Many operators drain
only the float chamber of the cutout for this test. But the float-cham- 6. If no leakage is evident, give the boiler a hydrostatic test of 1Y2
ber drain is only for blowing sediment out of the flo3;t chamber. times the allowable working pressure. Then again check for leak-
Usually the float will drop when this drain is opened because of the age at all critical parts of the boiler. If leakage is observed during
sudden rush ofwater from the float chamber. the initial check or during the hydrostatic test, notify the autho-
Tests often show that draining the float chamber willindicate that the rized boiler inspector immediately so she or he can inspect the
cutoffperforms satisfactorily, but when proper testing is done by drain- boiler and advise on permissible repairs.
ing the boiler, the cutoff fails to work. Daily checking of the LWCOby
draining the float chamber (or electrode chamber) is good practice. But
Tube Failures in Generating Plants
at the beginning ofeach season, duplicate an actual low-water condition.
Totest a boiler for whether the lower gauge glass is obstructed even The top 10 failure mechanisms for tubes in generating plants are high-
though the gauge glass is half full ofwater, open the try cocks on the temperature creep, fly-ash erosion, short-term overheating due to flow
water column. If all show steam, it means the bottom connection is disturbances, sootblower erosion, welding defects, fire-side corrosion,
obstructed, permitting steam from the top connection to condense in corrosion fatigue, falling slag, thermal fatigue, and vibration fatigue.

In-ServiceProblems,Inspection, Maintenance,and Repairs 575
574 ChapterFourteen
frequently encountered corrosion is that due to: (1) dissolved oxygen;
Boilertube failures are the largest single sourceoffossil plant availabil-
(2)caustic attack which generally causes gouging out ofmetal; and, in
ity loss per a recent study ofthe North American Electric Reliability
some boiler treatment programs, (3) chelate corrosion which also
Council.Coal-firedunits of200MWorlarger have experienced an aver-
destroys the thin film of magnetic iron oxide which protects metal
ageof3.3percent plant availability lossfromtube failures.
surfaces against corrosion. Corrosion is further classified into general;
By closer tracking ofdeterioration by NDT,and goodrecordkeeping
localized as in pitting; crevice corrosion that occurs as a corrosive liq-
on trends, tube failures can be reduced by analyzing the causes and
uid settles into a crevice; and galvanic corrosion. In galvanic corro-
then taking corrective actions before a failure can be expected. This sion, when two dissimilar metals exposed to each other in a conduc-
involves a cooperative assessment effort and scheduling appropriate
tive environment come in contact, if there is a potential between
operations, maintenance, and inspection activities.
them, a current flowsbetween them. The less resistant metal, called
Grate-fired boilers need special attention in order to prevent low- anodic, loses metal, while the more resistant metal, called cathodic,
water damage during a power failure. A steam-driven boiler feed
has the less resistant metal deposit portions of its lost metal at the
pump, or similar back-up pump is required in the event a motor-driv-
juncture point.
en boiler feed pump cannot be operated because of a power failure.
Another form of corrosion is called leaching, or dealloying, and in
The effects of a power outage on the dumping ofgrated burning con-
some cases dezincification, such as for brass material. Gray cast iron
tents must also be considered, as many grate dumping systems are
can be dealloyed; the ferrite is converted to iron oxide in a slightly
electrical-motor driven. An emergency gas engine should be incorpo-
acidic water. Fretting corrosion occurs when two metals rub each
rated into the grate dumping system. The effect of a power failure
other and thus destroy the protective film, exposing their surface to
extends to the functioning of electrically operated controls. A grate
new oxidation.
with burning fuel on it can cause overheating damage to tubes if n_
water can be supplied to the boiler. Internal corrosion. Internal corrosion is an electrochemical deterio-
It is also essential to make sure all fuel-feeding devices on waste ration ofthe boiler surfaces, usually at or below the water line. See
fuel boilers actually stop the flow of feed into the boiler during any Fig. 14.4.The pH value ofthe water is a measure ofits alkalinity or
emergency operating condition, such as low water. A remote discon-
nect switch to the feeding device is a good safety investment. For
example, making sure all black liquor to a recovery boiler stops flow-
ing to the burners in the event ofa tube failure.
Poor circulation due to design is difficult to detect, and quite often
tube failures from this cause are attributed to water chemistry prob-
lems. If water chemistry is not properly controlled, a buildup ofinter-
nal scale can cause overheating tube damage in the affected area.
However, mass flow velocities in tubes that do not match fire-side
heat mass flows can also cause tube overheating. These low-water
velocities can also cause film boiling inside the tubes, which acts as
an insulator and can cause above-normal tube metal temperatures.
Localoverheating oftubes can result. If the circulation problem is not
solved, repeated tube failures may result. Correction of poor circula-
tion usually requires the manufacturer of the boiler to review the
design. This usually requires an adjustment ofthe "pumping" head to
the tubes to ensure adequate circulation.
Corrosion
Corrosion damage can be a slow process ofdeterioration and is usual-
ly controllable by water treatment and internal inspections. The most

576 Chapter Fourteen
acidity and usually has a direct bearing on the corrosiveproperties. All
water contains alkaline (hydroxyl,OH),ionsand hydrogen (H)ions.The
product ofthese concentrations is always approximately 10-14. The pH
value ofthe water isthe logofthe reciprocalofthe H ionvalue.
If the water is neutral, the OH ion concentration is 10-7; therefore,
the H ion must also be 10-7. Then the pH is 7. Waters with an H ion
concentration greater than 10-7 are acid. Hence, a pH below 7 indi-
cates acidity; over 7designates an alkaline condition.
The detrimental effects of corrosion depend on its rate ofpenetra-
tion. Corrosion affecting large areas ofboiler plate is not likely to pen-
etrate as rapidly as localized corrosion in small areas. The former
condition sometimes is difficult to see, and it may progress unnoticed
to a dangerous extent.
Localized corrosion may be in the form ofpitting or grooving (Fig.
14.5). Pitting is caused by repeated breaks at the same spot in the
protective oxidefilm. It is affected by the type ofsurface, especially if
Grooving is a form ofdeterioration ofboiler plate by a combination
mill scale or such surface irregularities are present. The pits may be
of localized corrosion and stress concentration. See Fig. 14.6. It is
as small as a pinhead or as large as a half dollar.
found usually in areas adjacent and parallel to riveted seams or in
Effects of corrosion. The strength of a shell or drum is reduced at the flanges ofdished heads. The grooveis usually Ys to Yz in. wide and
corrosion or the formation of closely spaced pits progresses. The may be several inches to several feet in length. Since the reduction in
allowable pressure quite often must be reduced from the weakening thickness occurs in a part that is subjected to stress concentration,
effects ofa plate corroding away.
grooving may be very serious. If it occurs to any extent in the seams
of an unstayed boiler shell or drum, no repairs are possible. The
Example Afiretube boiler, 60-in. ID with a longitudinal efficiencyof 100
allowable pressure must be reduced considerably, or the boiler must
percent had an original thickness of0.5 in. Pitting was evident during an
be permanently removed from service. In all such cases, the advice of
inspection, and thickness tests indicated anlil.verage loss of)l,6in. ofshell
an authorized inspector should be followed.
thickness. The boiler was originally designed for 250 psi with a S.F. of4,
and the safety valve is set for this pressure. The material for the shell has
a tensile strength of70,000Ib/in.2 Must the pressure be reduced because of
Cracking Problems
thinning?
Use the shell equation illustrated in Chap. 9. Crack initiation and propagation is a matter ofconcern in all inspec-
tions of power plant components. Crack growth has three compo-
nents.
1. An incubation period such as coldworking, cyclicstressing, chemi-
cal attack onthe grain structure ofthe material.
2. Crack propagation from an initiating point ofmetal separation due
to items mentioned in (1).
3. Cracking up to the critical size where a component is nowtooweak
to carry the load imposed in it, and final failure to destruction
occurs rather rapidly.
Fatigue and creep can initiate cracks. Fatigue usually occurs at a
stress concentration point such as a corner ofa part, or a pitted sur-
face, and usually originates at the surface. Creep usually causes cavi-

In-Service Problems,Inspection,Maintenance,and Repairs 579
life. A temperature increase of 50°F (approximately 5 percent) can
reduce the expected creep life from 40 years to 4 to 8 years. Further,
operating only 10 to 20°F over the metal's design temperature for
long periods oftime can cause a life reduction of 10to 20 years. This
consideration is especially important in boiler tube and header
assemblies, where metal temperature can vary across the width of
the boiler and can be excessively high in one area, and also on high-
temperature utility steam piping.
Superheater header cracking has been experienced by some utili-
ties on boilers subject to cyclingservice. This type ofcracking is clas-
sified as being due to a combination offatigue and creep. See Fig.
14.7.High temperatures and repetitive stress with cyclingaccelerates
the cracking as units age. Many of these cracks were found during
life-extension studies of a boiler. The firm B & W also alerted their
customers to check headers manufactured of IX Cr-YzMo-S(iSA213-
Tll and SA 335-Pll) that were operating at 975°F and above, and
were manufactured between mid-1951 and mid-1965. TheASME code
was changed in 1965, which reduced the allowable stress for these
materials as more service data became available. The tube hole to
tube hole header cracks shown in Fig. 14.7 represent creep-fatigue
cracks. As the age of high temperature steam-generating units
increases, inspection for ligament cracking on superheater headers is
required. Experienced boiler engineers from the manufacturer stress
several measures to determine the remaining life ofunits subject to
long-term, time-dependent failure mechanisms such as creep-fatigue:
measuring creep swelling ofthe suspected boiler component and sur-
facereplication.
Corrosion fatigue usually causes transgranular cracking of metals
that are cycledunder stress in a corrosive environment. Stress corro-
sion cracking occurs where a metal is in contact with a corrosive
medium while under heavy stress. It requires the presence ofhighly
stressed metal and a corrosive medium. Normal stresses are then
magnified abovenormal.
Caustic cracking (caustic embrittlement) is a serious type ofboiler
metal failure characterized by continuous, mostly intergranular
cracks. The followingconditions appear to be necessary for this type
of cracking to occur: (1) the metal must be stressed; (2) the boiler
water must contain caustic sodium hydroxide; (3) at least a trace of
ties to form at grain boundaries, either within the material or at the
silica must be present in the boiler water; and (4)some mechanisms,
surface, and then the cavities coalesce to form a crack. Creep is a
such as a slight leak, must be present to allowthe boiler water to con-
long-term damage phenomena as the material loses its ability to
stretch with load. centrate on the stressed metal. Caustic cracking was a particular
problem in older boilers with riveted drums because of stresses and
Exposure of metals to temperatures that are only slightly above
crevices in the areas ofrivets and seams. While this type ofcracking
their design temperatures can cause a dramatic reduction in creep
has become less frequent since the advent of welded drum boilers,

In-Service Problems,Inspection, Maintenance,and Repairs 581
that section. If the boiler is cycled,fatigue cracks may appear. Sharp
corners require alertness during inspection to detect possible incipi-
ent cracking.
Cycling of boilers is very evident in those units subject to peaking
service. This is also prevalent in heat recovery steam generators
(HRSG) that are used in combined-cycle cogeneration plants; com-
bined with fast-starting gas turbines, they are often used as peaking
units. The cyclingservice causes repetitive stresses on rolled or weld-
ed tube joints from severe thermal swings as a unit is brought on and
offthe operational cycle.Eventually the followingcomponents ofthe
boiler may develop fatigue cracking from thermal cycling:economizer
inlet headers, furnace wall tube joints, and tube to header welds.
Most older boilers were designed for baseload service. Cyclic opera-
tion causes differential expansion and contraction between headers
and tubes and other pressure-containing parts. Cyclic service thus
produces heavy strains as on-offcoolingoccurs, and eventually cracks
appear due to fatigue or repetitive stresses and strains. Economizer
inlet headers are also very susceptible to thermal cycling cracks as
coldwater enters a warm header during adjustments in drum water
level.
Acommonoperator procedure is not to open superheater drains on
any shutdown of peaking units, but to open the drains during start-
ups. However,to avoid condensate buildup in the superheater during
cyclicshutdowns, the superheater drains should be opened to avoid a
quenching effect that produces large thermal stresses from contrac-
tion.
As is evident, the method of operation is also a consideration when
making inspections forpossible boiler problems.
Lap crack was a very pronounced concern on old riveted boilers.
Probably the most dangerous of all fatigue cracks was the lap crack
developing unseen between rivet holes ofthe longitudinal lap-riveted
seam oflap boiler shells. This defect was induced by the fact that a
lap-seam boiler is not rolled into a true circle, and a bending stress is
concentrated at the offset of the lap by the breathing action of the
shell (see Fig. 14.6b). Many serious explosions have resulted from
such cracks. Usually, leakage from the seam was a warning of a lap
crack. If any leakage or suspicion ofthis defect existed, the plate was
slotted (Fig. 14.6c). If any leakage came from this slot, a crack was
usually indicated. It was often necessary to remove several rivets in
rolled tube ends are still vulnerable areas ofattack. The possibility of
suspected regions so that the inside ofthe rivet holes could be exam-
caustic cracking should be considered in establishing any inspection
ined. No repairs were permitted on lap cracks. The boiler was con-
program.
demned immediately.
Any abrupt section in a boiler component under stress causes a
Hydrogen-induced damage usually occurs in the followingidentifi-
stress concentration that multiplies the normal expected stress at
able boiler components:

582 Chapter Fourteen
In-Service Problems,Inspection,Maintenance,and Repairs 583
1. Furnace tube failures usually are located in the high-heat input
trodes in the container to moisture in humid atmosphere conditions,
zones ofthe furnace. The hydrogen damage is traceable to the inside
which may cause hydrogen t<;>diffuse into the weld and cause hydro-
surface oftubes exposed to high-temperature furnace gases. It usual-
gen-induced cracking. Electrodes should be heated at the work site to
ly occurs beneath relatively dense mineral deposits, termed "under-
avoid moisture contamination.
deposit corrosion." It may also occur in areas of fluid disturbance,
such as tube bends. The hydrogen produced in the corrosive reaction
Weld cracks. Modern construction of boilers and pressure vessels
between the fluid and tube metal causes the hydrogen to diffuse into
has been possible with the advancement of welding knowledge.
the metal, decarburizing the tube metal on the inside and causing
However, many variables must be considered in obtaining a proven,
microcracks to appear in the tube metal. These microcracks grow
goodweldedjoint. It is necessary to consider the followingvariable fac-
until a piece ofthe tube is blown out as shown in Fig. 14.8a.
tors: weldability ofthe base metal, shape ofthe joint, welding process
2. Figure 14.8b illustrates the role ofdiffusible hydrogen in causing
to be used, procedure to be followedin performing the weld, size and
a delayed crack in a weld. Dissolved hydrogen entering into the weld
type of electrode, current (or temperature ofweld) to be applied, pre-
may be the result ofthe welding process, such as from moisture being
heat and postheat to be used, NDTto be applied to checkthe joint, and
present. The use of low-hydrogen classified electrodes is now the
the use of properly qualified welding procedures and welders. Final
acceptable method to avoid hydrogen infusion. Electrodes must also
acceptance considerations may alsoinvolvea hydrostatic test.
be dry prior to any welding operation. Recent developments include
Defects in welding techniques or procedures can produce weld
the manufacture ofelectrodes with coatings that may resist moisture
cracks (Fig. 14.9).Small cracks can usually be veed out and rewelded.
pickup. However, welders may open a sealed container of very dry
Methods ofNDT such as dye penetrant are used to determine if the
electrodes and use them slowly one by one. This will expose the elec-
end of a crack has been reached in the veeing-out process. Preheat
and postheat treatment may be required on the weld repair following
ASME Section IX rules. The repair must usually be approved and
then witnessed by an authorized inspector.
Defects in welds considered unacceptable are cracks, areas with
incomplete fusion or lack of penetration, and slag inclusions of7:1 in.
for plate thickness up to % in. with the maximum slag-inclusion
length being % in. forplate thickness over 27:1 in. TheASME publishes
porosity charts which detail the number and size ofpermitted porosi-
ty in a given length per weld thickness. Welds can fail from the appli-

584 ChapterFourteen In-Service Problems,Inspection, Maintenance,and Repairs 585
cation ofrepeated stress, especially where a discontinuity may be pre- Erosion by improperly adjusted sootblowers is not uncommon. In a
sent. Figure 14.9illustrates typical areas ofwelds that should be sus- few weeks of use, a hole may be worn through several tubes by one
pect during inspection for possible fatigue crack initiation. Heat- faulty jet ofa sootblower.The action resembles sandblasting. Erosion
affected-zone cracking has been the subject ofmuch research. Brittle as a result offlame scrubbing probably does not have the opportunity
fractures in the heat-affected zone may be initiated from the presence to become serious before the damage done by localized overheating
of hydrogen, reheat cracks, fatigue cracks, or lack of root or sidewall makes the condition evident.
fusion. Postweld heat treatment will generally improve HAZ tough- When large quantities ofash are produced in coal-firedboilers, slag-
ness of most grades of carbon steels and this will help in preventing ging and foulingproblems may occurin the furnace and convectionsec-
brittle failures in the HAZ of a weld. As a quality-control device in tions ofthe boiler,especiallyifsootblowers are not operated sufficiently
ensuring a sound weld, NDT inspections ofwelds have been material- to remove the ash. Plugging ofconvectionpasses can cause the fly ash
ly beneficial in reducing weld crack failures. to become sticky,thus accelerating further slagging. Metal under slag-
ging may be attacked in the presence ofmoisture, leading to fire-side
deterioration. Soot blowers and other boiler auxiliaries (Figs. 14.10a
Fire-Side Problems
and 14.10b) require preventive maintenance to avoidboilerproblems.
External corrosion or deterioration of boiler surfaces on the fire side Cold-end corrosion frequently occurs on economizer tubes, or any
may be a continuous process. It is a chemical combination of the boiler with low exhaust temperatures sweeping heat-transfer sur-
metal, known as oxidation or rust. Normally, this action would not faces. The term dew-point corrosion is also used. It occurs primarily
progress appreciably in the life of a boiler. However, most boiler sur- in solid fuel burning boilers and in oil-burning boilers with some sul-
faces are coated with soot or ash onthe fire side. The sulfur content of fur in the fuel and also compounds ofvanadium and sodium. As the
the soot combines with any moisture to form a sulfurous acid which is exhaust gases are cooledbelow about 325°F,condensation ofwater in
highly corrosive. Hence, a minor leak may cause a serious defect to the flue gas can occur.Sulfuric acid formed by the combining ofsulfur
develop within a few years; even though there is no leak, the boiler in the fuel with moisture also condenses at about 280°F. Thus, acid
may "sweat" when idle in humid weather, and such moisture in com- and moisture will attack any heat-transfer surface at the back end of
bination with the sootwill cause trouble. the boiler. This includes HRSG used in oil-fired gas turbine combined-
Continued leaks from any source should not be tolerated whether cycleplants. Modern practice is to use more expensive corrosion resis-
they are from a roof,valve packing, gaskets,· piping, or other sources. tant materials, such as economizers, in the cold end of the boiler.
Water dripping onto a boiler will cause damage. Leaky soot blowers Figure 14.l1a shows the damage to an inlet economizer of a HRSG
are a frequent source of external corrosion of water tubes. The soot- from operating below the dewpoint temperature.
blower valves should be kept tight, and the piping drained ofconden- Power plants burning municipal wastes experience tube wastage
sate before blowing soot. from high concentrations of chlorides, alkali metals, and heavy met-
Handhole- and manhole-gasket leakage frequently causes damage als in the fuel being fired. Figure 14.l1b shows the effect to a water-
to the flange or surrounding plate by external corrosion. The dry wall tube that suffered corrosion-induced damage. Most refuse burn-
sheet ofboilers with internal manholes or handholes should have a %-
in. drain hole in the bottom so that any leakage from a m:'anholegas-
ket, soot blower, or tube will drip through the hole and give an indica-
tion of the leak. Otherwise, water might collect on the bottom of the
dry sheet and cause serious damage.
Erosion is closelyallied with external corrosion in its effect but it is
purely a mechanical action, a wearing of external surfaces by abra-
sion. The gas-entrance ends of tubes in firetube boilers may become
thin after 10 to 20 yr because of the scouring action of soot particles
entering the tubes at high velocity.This effect may be due also to the
fact that internal corrosion is more rapid where the high-temperature
zone causes a higher evaporation rate.

In-Service Problems,Inspection, Maintenance,and Repairs 587
High-flow flue gas control. Another method to control fly-ash erosion is
by installing screens and baffles in regions ofhigh flue gas velocity in
order to control the impact velocity ofthe flue gas on the tubes.
The technique developed for the proper placement of the screens
and baffles is referred to as cold-air velocity testing. This involves the
use of detailed and local airflow measurements in the boiler during
an outage with the fans at some nominal output. Once high-flow
regions are determined, diffusion screens and baffles are designed
and installed. Effectiveness is checked with another cold-air velocity
test and the unit is returned to service for practical testing ofparticle
velocity control to minimize fly-ash erosion. This method ofminimiz-
ing fly-ash erosion by controlling particle velocity was developed in
Canadian fossil-fuel-burning plants.
Solid particle erosion. When oxide scale exfoliates from the inside of
boiler, superheater, and reheater tubes, and also steam leads in pip-
ing, these solid particles are carried by the high-velocity steam into
steam turbines, where the particles erode steam nozzles and valves,
buckets, and blades as they impact like sandblasting on the turbine
components.
This erosion or wear eventually changes the shape of blades, noz-
ing plants have to resort to alloy 625 weld overlays to arrest the tube zles, and valve seats, reducing the efficiency of steam flow through
wastage. This alloy has high nickel content that provides more resis- the turbine, and also potentially causing severe enough wear so that
tance to chloride attack than carbon or stainless steels. Newer instal- parts can break inside the turbine, resulting in serious damage with-
lations may also use composite tubes with an alloy 825 on the outer in the machine and causing expensive repairs.
side ofthe tube. This has about 42 percent t'iickelcontent. Oxide-side exfoliation usually results from up and down tempera-
Fly ash corrosion is accelerated in the dew-point temperature oper- ture swings that cause tubes to expand and contract, thus loosening
ating range and when a boiler is idle. This Occursin fossil-fuel firing the scale.
boilers. Fly ash can accumulate in the flue gas path, and this acts like Solid particle erosion reduction is possible by:
a sponge to collectmoisture and acid, causing tube corrosion especial-
ly as the boiler coolsduring shutdown periods. 1. Avoidingtoo many temperature swings in a boiler (baseload opera-
tion).
Minimizing fly-ash erosion. Tube failures due to fly-ash erosion rep-
resent the second largest cause of availability loss in fossil plants. 2. Chemical cleaning oftubes whenever oxide scale is noted.
The most important variables affecting fly-ash erosion are particle 3. Chromating the inner surfaces oftubes to prevent the formation of
velocity, angle of impingement, and coal and fly-ash quality. The oxidesin a recent development.
effect of impact velocity is particularly important because the rate of
4. Improving water-treatment control to prevent metal oxidizing.
erosion loss is usually found to be proportional to the velocity raised
to the power of between 2 and 4. Thus, slight increases in flue-gas 5. Use of condenser bypass systems during boiler startup and shut-
velocity have a substantial effect. downs which lessens temperature swings in superheaters and
The remedial measures most commonlyused consist ofthe temporary, reheaters, and thus prevents scale from flaking off due to rapid
sacrificialtype. Pad welding and arbitrary placing ofshields are widely temperature changes.
used, with replacement oftubes as a final resort. These measures donot 6. Coating critical steam path turbine parts with coatings, such as
eliminate the failure cause and thus inevitably result in repeated failures chromium carbide to resist the impact of the eroded scale coming
and expensivemaintenance and ultimately to decreasedavailability. from boiler tubes and leads.

588 ChapterFourteen
In-Service Problems,Inspection,Maintenance,and Repairs 589
Flame impingement. Flame impingement is a source ofdamage to boil-
water can be supplied from its lower end. A steam pocket, serious
ers and refractory. If the flame impinges directly on the boiler shell
overheating, and failure of the tube usually result. Water tubes are
(Fig. 14.12a) excessive evaporation will be caused on the water sur-
also susceptible to the same results of flame impingement as those
face over that point. The high temperatures may cause damage
mentioned with reference to firetube boilers.
through local scale formation or corrosion which otherwise would be
Areduction in thickness, due to erosion by particles ofburning car-
dormant, or the temperature may be high enough to cause serious
damage by overheating the plate. bon and offly ash, will result if flame impingement continues. Flame
scrubbing ofrefractory greatly shortens its life, owing to erosion and
Direct impingement of flame on tubes of watertube boilers may
overheating.
cause steam pockets. That is, evaporation and resultant circulation
upward in a tube may be more rapid than the rate at which cooler Combustion problems. Combustion processes and combustion prob-
lems are many and involve the burning of different fuels in propor-
tioned furnaces so that proper air-fuel ratios and goodignition with a
stable flame are maintained.
Oil fires sometimes pulsate or flutter to the extent that the entire
boiler setting may vibrate. This effect may be traced usually to a pul-
sating oil-burner pressure resulting from a reciprocating oil pump.
Use ofan air-cushion chamber usually solves this problem.
Burners should never be lighted by the heat of the refractory or
from the flame of a burner. Use the igniter. Furnace-gas explosions
may result ifthese igniting precautions are neglected.
Ignition stability is important to safe burning of fuels in suspen-
sion. Coal of low volatile (gas) content is sometimes unstable when
pulverized and when operation is at low loads. Oil-burner instability
can be traced usually to a clogged oil system or to improper oil tem-
perature.
One ofthe most common causes offurnace explosion is the momen-
tary failure of ignition during regular operation. During the pause,
unburned fuel enters the furnace, and highly combustible gases, dis-
tilled by the heat of the firebox, fill the boiler setting. These gases
may penetrate a crevice in the refractory or ash where red heat
exists, and a blast results. Furnace explosions may be caused also by
accumulations of unburned combustible igniting spontaneously.
These explosions may cause serious damage.
Modern, properly installed combustion flame safeguard systems
will help in eliminating many, if not most, furnace explosions result-
ing from poor burning. See Chap. 11.Main-flame and pilot scanning
cells with electronic relays that can shut down a burner system with-
in 2 to 4 sec after loss of flame are now commonly specified.
Programmed purging prior to light-off and pilot proving are now
required. Fuel trains must provide redundant safety shutoffvalving.
The inherently limited combustion volume of internally fired boil-
ers and the requirements offuels such as wood-waste products some-
times demand additional volume. This is often produced by a Dutch
oven, which is actually an external, primary furnace that leaves the
boiler furnace as a secondary combustion chamber (Fig. 14.12b).

590 Chapter Fourteen
In-Service Problems,Inspection, Maintenance,and Repairs 591
In the paper industry, recovery boilers present an additional hazard
ers after 20 yr or so with new boilers designed and operated at higher
besides fire-side fuel explosions. This is the problem of smelt-water
pressure. Often,the originalboilers operated at below125psi, and many
reactions taking place in the furnace. The best prevention is to main-
ofthe pipe fittings and valves throughout the millwere ofcast iron,·125-
tain pressure-part integrity in order to avoid water entering the fur-
lb standard. In installing new boilersforhigher pressure, caution should
nace in any form. The concentration ofthe black-liquor fuel must also
be exercised to replace all low-pressure pipe fittings with fittings
be monitored so that too dilute a solution does not enter the furnace
designed for the new operating pressure. Whenever a new system is
and cause a smelt-water reaction to take place. Use ofwater to wash
started up, not only should the boiler be boiled out, but this process
down tubes or deposits in the presence of a smelt bed in the furnace
shouldbe applied to the completesystem. Every pieceofpipe has foreign
must be avoided. The Black Liquor Recovery Boiler Advisory
matter deposited inside. Unless it is cleaned out properly by personnel
Committee, which consists of users, manufacturers, and insurance
familiar with boilingout and flushing piping soas to avoidundue strains
representatives, stresses the need to remove as rapidly as possible any
onpiping,trouble may develop.Elbows,bends, and other dead pocketsin
water source that could enter the furnace. Emergency procedures are
piping are dangerous spots and must bethoroughly cleaned.
recommended under these conditions, one ofwhich is to drain the boil-
High-pressure steam pipe failures is a utility concern because ofthe
er as rapidly as possible and in accordance with manufacturers' recom-
unexpected ruptures of hot reheat pipes in several steam-generating
mendations to a level 8 ft above the lowpoint ofthe furnace floor.
stations during the last few years. The failures occurred in a welded
Combustion air for small boilers needs attention. Toensure proper
longitudinal seam weld that were over 20 years old, with the pipe
draft-air opening for a packaged boiler installed in a closed machine
material being a Cr-MOsteel. Aperiodic inspection program for creep,
room there should be fixed opening for fresh air, an average area of2
crack detection, thickness reduction, and similar steam-pipe evalua-
ft2 for each 100boiler hp. Opening windows is not the answer because
tion methods are being used to estimate the suitability of the steam
they are often closed in cold weather. Then the boiler starves for air.
pipe for further service, and whether repairs may be required during
For each boiler horsepower, about 10ft3/min ofair is needed.
the outage. Many utilities are replacing the pipe with modern seam-
Some safety precautions to be observed in operating and maintain-
less pipe to avoid such a disastrous failure as a pipe explosion.
ing an automatic burner system are the following:
Fracture mechanics and life-prediction programs are also being
used to monitor the future life ofolder steam piping.
1. Always close offall manual fuel valves before working on a burner
Each failure in the welded piping from utility generating plants has
or disconnect the wiring to automatic fuel values or doboth.
resulted in extensive studies ofthe failed welds (Fig. 14.13),with sev-
2. Never stand infront ofa burner or boiler during start-up.
eral explanations offered as to cause, namely, creep, toe ofweld crack
3. Never manually push in relays unless the manufacturer's instruc- initiation, porosity of weld, heat-affected zone crack initiation, non-
tions so advise. metallic inclusions, and similar weld crack initiation criteria. Angle-
beam ultrasonic testing with a high degree ofsensitivity is the prima-
4. Never permanently block in relays with rubber bands, sticks, or
other devices. ry inspection method used to detect this type of piping cracking,
followingElectric Power Research Institute guidelines.
5. Never change the safety-switch timing ofa flame supervisory con-
trol. If the system is locking out, correct the cause, not the symp- Pipe size and supports. The size ofpipe should be adequate for con-
tom. servative flow velocities, or else excessive friction head will result.
The maximum recommended velocity for steam flowis 5000 ft/min for
6. Never install jumper wires or bypass any safety interlock switches.
heating service (up to 15psi), 10,000ftlmin for high-pressure saturat-
7. Before starting a burner, visually inspect every combustion cham- ed steam, and 14,000 ft/min for high-pressure superheated steam.
ber to make sure there is no accumulation ofcombustible. The Crane Co. has found velocities ofup to 20,000 ft/min reasonable
8. Regard every system lockout as a safety lockout until proved oth- for high-pressure superheated steam in large pipes.
erwise by competent personnel.
Example In order to select the proper size ofpipe, the following formula
t---c
Piping problems. Piping evaluations constitute an important part of may be used: _
plant design and maintenance. Many industrial plants replace the boil- D - 12(~ o:7854F )

A Hollyloopis a piping arrangement used to return condensate from
steamline separators to the boiler (Fig. 14.14a).
In operation, the flow of the condensate-and-steam mixture from
the steam separator to the surge and separation tank is established
by causing a slight pressure drop in the surge tank. This is accom-
plished byhaving the vent valve open slightly in a small line from the
top ofthe surge tank to a heater or hot well. The surge tank is located
at an elevation sufficient to give static head pressure sothat the con-
densate willreturn against boiler pressure by gravity.
Use of a Hartford loop is confined usually to heating boilers and
eliminates the need of a check valve to prevent condensate returns
from backing up the return line in case the steam valve is closed(Fig.
14.14b).
Safety-valve problems. Safety-valve care in the operating schedule
should include frequent periodic tests of safety valves. In boilers of
moderate pressure, the valve should be lifted by its lever at least once
each week ofoperation, and the pressure should be raised to the pop-
ping point to test the safety valves at least once each year of opera-
tion. If the safety valve does not blow at its set pressure, the lever
should be tried at that pressure, for the spindle may be stuck slightly
in its bushing. If the valve is not freed or if it does not blow at its set

In-Service Problems,Inspection,Maintenance,and Repairs 595
pressure on several subsequent trials, the boiler should be shut down
at onceforsafety-valve overhaul.
Owing to the cutting action ofhigh-pressure steam, weekly tests of
safety valves set at over 500 psi may not be advisable. The manufac-
turer and local boiler authorities should be consulted on this point,
but it is seldom wise to allow more than a month to pass between
tests except on superheater safety valves.
Ifthe safety valve blows at a lower pressure than normal, according
to the pressure gauge, the gauge should be tested. If the gauge is cor-
rect, the gauge piping should be blown out to be sure that it is clear. If
the safety valve then blows at too Iowa pressure, it may be adjusted
by a competent person, taking extreme care that plenty of clearance
is left between the spring coils when the valve is wide open. It is
always best to check the boiler pressure at two different points on the
boiler to eliminate the possibility ofincorrect pressure indication. Any
considerable deviation from normal operation of safety valves should
receive immediate competent attention.
Safety-valve escape pipes may become cloggedwith sediment owing
to leaking safety valves. The periodic test should disclose this condi-
tion. Leaking safety valves should be reground, never tightened by
adjustment to stop leakage.
Outdoor installation. Package boilers or economizers may be located
outdoors between the boiler house and stack. In freezing tempera-
tures, the economizer or boiler should be drained when out ofservice.
When it is in use, a bypass around the blowdown valves should be
provided, and this bypass should be opened slightly to prevent freez-
ing ofthe blowdownline.
Also,all exposed pipes out ofthe main circulatory system should be
heavily insulated. Soot accumulations should be removed periodically
for they may impede heat transfer and draft. Large quantities of soot
in the base ofeconomizers may be washed out with a water hose.
Auxiliaries need maintenance attention too. If neglected, serious
explosions can result. Deaerating heaters have failed violently from
cracks around welds that were not stress relieved during manufac-
ture. The Codepermitted this at the time on unfired pressure vessels.
See Chap. 12on auxiliaries for the required inspections on deaerating
heaters.
A recent serious explosion involved a vented condensate tank. (See
Fig. 14.15.) The investigation indicated that the float for the water
feed control inside the condensate tank became loose and floated to
the vent opening, thus making the condensate tank a pressure vessel.
With no relief valve on the tank, pressure increased until a violent
failure occurred. A relief valve set to the permissible pressure for the
condensate tank would have relieved the high pressure. Most safety

In-Service Problems,Inspection, Maintenance,and Repairs 597
boiler every 30 days and if the quicklime is saturated with water,
replace it (orwhatever material is used).
The wet-storage method is best when freezing is not a problem and
ifthe unit will not be needed for at least a month. Mter it is prepared
for storage, fill the boiler to water level with deaerated water. If no
deaerated water is used, open a top vent. Then build a light fire to
boil the water for 8 hr so dissolved gases are driven to the atmos-
phere. Use lYz lb ofsodium sulfite for each 1000gal ofwater stored in
the boiler to protect against oxygen. The concentration should be
about 75 ppm. Use caustic soda to obtain alkalinity of375 ppm. Keep
the water temperature as low as possible and test the water weekly
forthe smaller packaged boilers usually found in industrial plants.
Maintenance and inspection programs. Most boiler problems can be
minimized by established maintenance and inspection programs,
which with automatic operation, is often not understood. Safe boiler
operation requires management commitment to safety, efficiency,and
continuity of dependable operation, and this requires management
support of the operators and maintenance personnel in correcting
plant problems as they appear. Many automatic devices have been
developed to make boiler control easier, safer, more efficient. But all
this automatic equipment demands more head work to replace the
strong back required of yesterday's engineer. The automatic equip-
engineers also recommend a cage or similar barrier around the vent
ment must be understood and maintained. If it should fail, the oper-
opening that can prevent a loosefloat from blocking the vent opening,
ating engineer must be capable ofpicking up manual control ofmany
and thus prevent a pressure buildup in the-tank.
operations on a split second's notice.
Boiler lay-up considerations. Controlling corrosion and eventual Boiler accidents can occur.Here are some ofthe causes:
deterioration ofboiler equipment is as important during shutdown as
1. More unattended automatic operation of boilers, with complete
it is during operating periods. Corrosion can be initiated by oxygen,
reliance on automatic controls for overpressure and fire-side dam-
water, and lowpH. If either water or oxygenis kept out ofthe system,
the other will dono damage. age prevention. Although controls can malfunction in many ways,
their installation can lead to a false sense ofsecurity.
Cast-iron and steel heating boilers are susceptible to corrosion
damage during summer outages. Soot, if not cleaned, will form sulfu- 2. Failure to test safety relief valves on a consistent, regular basis.
ric acid in damp or sweating basements. Water, if not treated, will
3. Failure to maintain boiler and auxiliaries properly. The latter
corrode the inside ofthe boiler.Burning trash intermittently in a boil-
includes reserve boiler feed and low-water fuel cutoff.Maintenance
er can cause dry firing if the water level is not watched and can also
is often neglected on water treatment, cleaning, and checking of
cause acid-type attacks on the fireside when the boiler is idle.
controls.
Heating boilers should be flushed and cleaned on the water side. The .
4. As automatic boilers become more complex in control arrange-
fire side should be cleaned ofall soot deposits. Then lay up the boiler
ment, tampering with controls or blocking the safety controls may
either wet or dry. The big problem with the dry method is keeping the
lead to a failure.
insides dry.Air blast with independent outside hot air after draining.
When it is dry, place shallow pans of quicklime inside; then close all 5. The higher firing rates with suspended fuel on today's more com-
openings tightly. Place trays between tubes and one in each steam pact boilers can quickly lead to dry firing or to improper fuel-air
drum (watertube type) and bottom of shell (firetube type). Open the ratios that trigger fireside explosions, again if safety controls do
not work fast enough.

In-Service Problems,Inspection,Maintenance,and Repairs 599
ers should also include a review of instrumented readings so as to
pinpoint areas of trouble. For example, an increase in pressure drop
across a bank oftubes may indicate tube fouling in that bank, and is
quicker than looking at the tubes.
In larger plants output data are compared to input data, and this
can also help in pinpointing possible areas of the boiler, or its con-
trols, that may require attention. For example, a loss in efficiency
may require a review ofthe internal conditions ofheat-transfer sur-
faces, or perhaps combustion controls. The causes can be many, and it
requires experienced personnel to find the reason, by reviewing oper-
ating data, for any output drop.
Maintenance programs. Operators have certain general, daily and
weekly or monthly routines to follow,and quite often these are dictat-
ed by the boiler manufacturer's instruction for the particular boiler
that is involved.Broad guidelines are:
1. General maintenance includes observing for steam, water and
fuel leaks, and repairing the leaks when they are noticed. Tightness
of connections that contain pressure parts or fuel lines, valves and
similar connections including control apparatus should be part ofthe
routine. The proper functioning ofgauges, controls, and instruments
must be observed at all times.
The results of a boiler explosion should not be minimized. Even a
small boiler may cause terrific damage. See Fig. 14.16.Small boilers, 2. Daily maintenance includes checking the operation of firing
equipment and associated auxiliaries such as burners, nozzles,
indeed, must often be considered more hazardous than those in large
pumps, fuel storage tanks, flame failure devices, and general burner
plants, owing to their frequent lack of.competent attendants.
operation as respects air-fuel ratios, stack temperatures, smoke and
However, close adherence to ASME Code standards for construction
similar items involving proper combustion. Water level maintenance
and care of power boilers and a high grade of operation and inspec-
includes checking the water column and gauge glass connections by
tion will practically eliminate the possibility of accidents of this
nature. blowing down the column to make sure level readings are correct.
Follow the recommended blowdown schedule per water test results.
Cost of forced outages. Boiler plant operation is generally rated by Check samples ofboiler water and feedwater per the advice or guide-
efficiencyofoperation, costs, reliability, and what is sometimes taken lines of the water treatment program being followed for the boiler.
for granted, safe operation. As boiler size and capacity increase, the Clean fire sides by using sootblowers if soequipped.
possibility ofa forcedoutage, especially one resulting from a tube fail- 3. In many plants weekly or monthly readings are taken to check
ure or explosion, takes on greater significance. The length of outage on boiler performance, such as amount offuel burned, heating value,
and the cost ofrepairs are proportionate to the size ofthe boiler.Thus and this is compared to Btu ofoutput for the period.
every effort must be made to prevent failure ofpressure parts by ade-
Logreadings and notes ofitems needing attention during the annu-
quate inspection and maintenance. Visual inspections are still
al inspection is another feature ofmaintenance.
required to get as close to the parts of the boiler, both internal and
external, as is practicable.
Types of maintenance. Many plants operate on a breakdown mainte-
On older-type installations this was possible because a greater per- nance basis, which means equipment is allowed to operate to failure
centage ofthe surfaces ofthe pressure parts was accessible because of beforeit is repaired or replaced. This type ofmaintenance requires lit-
design. And more openings were provided in the setting. But with tle planning, but it does produce inefficient use of workers, who are
newer boilers this is not often possible. Thus inspection oflarge boil- paid overtime pay in emergencies, and causes excessive unplanned

In-Service Problems, Inspection, Maintenance, and Repairs 601
600 Chapter Fourteen
given quantity ofsteam. Thus, at a specifiedboiler load, any condition
downtime in a service or production. Engineered preventive mainte-
whichleads to an increase in: (1)flue-gastemperature; (2)flue-gasflow;
nance combines predictive analysis and testing techniques to deter-
(3)combustibles content of ash or flue gas; (4) convectionor radiation
mine the frequency of overhaul or part inspection and repair or
losses from the boiler exterior, ductwork, or piping; or (5) blowdown
replacement in order to maximize operating time and to eliminate
rates is considered an efficiency-related maintenance item. Generally,
unnecessary overhaul work based only on frequency schedules. Some
attention to such items also can forestall more serious consequences,
inspection work is dictated by jurisdictional requirements, and these
which couldcause damage to equipment orinjury to personnel.
are usually used as a starting base for preventive maintenance work.
As pressures and temperatures rise and the effectofan accident or the Use of logs. Alog in which each operator can keep hourly readings
expense ofan outage becomes apparent, the legal inspections must be and remarks of any unusual occurrence is of value. The value is
supplemented byplant-engineered preventive maintenance programs. enhanced by recording notes on readings and observations from the
With the advent ofon-line diagnostic monitoring, predictive mainte- more remote parts ofthe plant that may be visited but seldom during
nance is now an accepted method ofcontrolling maintenance costs by the normal course ofduties. An operator, unless utterly incompetent,
monitoring critical machine parameters, and process variables such hesitates to walk past equipment to take a reading without observing
as cyclicservice, and then comparing these results with past readings its condition.
or initial baseline readings. Changes affecting efficiencyor output can The central "clearinghouse" for daily study and writing up ofthese
thus be recognized, and maintenance can be performed to bring the logs depends on the size ofthe plant. In any case, the reports should
results back to the baseline readings. This diagnostic approach is also receive careful daily attention and then be systematically filed for ref-
used to monitor mechanical conditions. For example, keeping track of erence at any time. Most important readings, such as fuel consump-
tube thickness due to erosion and replacing the affected tubes when tion, steam evaporation, and gas temperatures, should be broken
minimum thickness is reached. down into efficiencies and equipment factors for recording in graphi-
The problem ofmaintenance should be approached with the view of cal form.Agraph showing daily,weekly,or monthly progress in these
how much it will cost not to carryon an active maintenance program. results should be posted where everyone responsible for the operation
The unexpected expenses will be sure to be far greater in frequency may see them. Agradual depreciating operation is shown in this man-
and extent when such a program is abandoned or deferred than when ner where otherwise a loss might be unnoticed.
it is in effect. Individual boilers should have a login order to record the operation
Large plants use a card-index system and even have established a and performance of controls and safety devices, as shown in Fig.
computer maintenance scheduling program.' One card is made out for 14.17. The minimum tests and checks shown will assist operators in
each piece ofequipment and has on it identification information and a determining whether the boiler and its controls are in goodoperating
space for entering records of tests and remarks. A signaling system condition. The tests must be performed at established frequencies,
can be used sometimes to indicate the date on which equipment is and if any malfunctions are found, they should be corrected immedi-
due for tests, overhauls, and inspection. Even the smallest plant can ately.Aboiler with a defective safety valve, improper water-level con-
create a system that will give this information in an alphabetical trol, or nonoperating low-water fuel cutoff should never be operated
card-index file, or on computer tape to be reviewed daily. unattended until these vital devices are in goodworking order.
Preventive maintenance in an industrial boiler plant has been Log sheets are a forced reminder to check certain components of a
influenced by legal requirements and is performed to protect person- boiler to prevent trouble from developing later and to note if proper
nel and to prevent equipment damage that could lead to costly repairs operation is taking place. A log sheet should record all important
and loss of productive capacity. In fact, preventive maintenance operating data, such as pressures and temperatures, and it should
directed specifically to maintaining boiler efficiency has been the also record procedures such as the time at which the sootblowers and
exception rather than the rule. But rising fuel costs have placed water columns are blown and when blowdown valves were operated.
increasing emphasis on conscientious maintenance, which is neces- A continuous record of operating data and important procedures car-
sary for preserving high efficiencies. These preventive maintenance ried out is then at hand when needed. It is also important to logwhen
practices are oftenjustified easily on an economicbasis. testing safety appurtenances.
Efficiency-related boiler maintenance is that directed at correcting Any irregular operation or event should be recorded in a separate
any conditionwhich increases the amount offuelrequired to generate a book, with a description of the irregularity and the corrective mea-

In-Service Problems,Inspection, Maintenance,and Repairs 603
record important data pertaining to their specific plant details and
layout.
Good housekeeping is another maintenance item that needs atten-
tion. Cleanliness and leak-free operation must exist in the boiler
plant. Otherwise increased operating costs and maintenance, acci-
dents, and lost time due to illness may be expected in a dirty plant.
But the operating personnel cannot be expected to maintain cleanli-
ness if not all reasonable steps to prevent dirt have been taken.
Nothing will break down the aims ofthose cleaning the plant quicker
than to have clouds ofsoot and dust pour from cracks in a boiler set-
ting just after they have cleaned the plant. Savings gained by long
deferment of needed repairs are not economy.All steps possible to
prevent dirt should be taken, and then a full effort can be expected of
those responsible formaintaining cleanliness.
Testing. Test programs in the boiler plant are essential ifoperating
efficiencies are to be maintained at a high level. Even though a full
complement of recording and indicating instruments is installed to
permit most economical operation, these instruments should receive
periodiccalibration and checkby actual test.
There are some plant functions for which instruments have not yet
been developed to give direct readings and for which analytical meth-
ods of securing the desired information are necessary. Tests on fuel
and water are examples ofthe methods employed in checking on this
group offunctions.
In the small plant, it is sufficient usually to test each lot of fuel
received. But large plants storing coal outdoors find this system
impractical, and for them a periodic test ofthe fuel as fired is neces-
sary. Similarly, a small plant may find it sufficient to test the boiler
water once a week, but a large plant operating under widely varying
conditions finds it advisable to make this test at least oncea day.
Testing and calibration of pressure gauges and meters should be
carried out onroutine schedule. The date ofthe test and the initials of
the person making it should be printed on a slip and pasted on the
sures taken. In this bookall orders should be written and'initialed by instrument or otherwise recorded forfuture reference.
the operator. Computer logging and analysis of data are now being practiced on
Firemen or shift engineers reporting for duty should read the nota- large boiler systems. This does not eliminate the need for periodic
tions made by the previous watches. Then they will know what the review of developed data in order to maintain the efficiency of the
past operation has been, what orders have been issued for future equipment, especially when a conflict may arise between production
operation, and what trouble spots to watch for.They should then ini- needs and reliable operation ofthe equipment.
tial those items for which they are responsible so as to indicate that Testing of safety devices is an extremely important consideration in
they are familiar with the situation. Log sheets are supplied by some maintaining a safe plant. This includes safety valves, pressure cut-
insurance companies for small low-pressure plants and industrial out switches, flame failure devices, interlocks on fans, burners, and
high-pressure boilers. Many plants design their own log sheets to feedwater pumps as well as low-water fuel cutouts.

604 ChapterFourteen
In-Service Problems,Inspection,Maintenance,and Repairs 605
Low water is a frequent cause ofboiler outages, especially on auto- surfaces, inspecting for wear-and-tear damage, and making necessary
matically fired packaged boilers. Three major areas must be checked repairs sothat the boiler system can be properly returned to service.
and tested periodically to prevent low-water accidents:
There are numerous reasons for making inspections of boiler sys-
tems, but the paramount one is to assure safe and reliable service.
1. Feedwater system: It must have the capability to maintain nor-
Boilers become affected by service conditions. Corrosion, cracking,
mal water level in the boiler.
thinning, fouling, grooving, and other metal deterioration continuous-
2. Low-water safety controls: They must sense when the water level ly occurfrom service effects.
in the boiler drops belowprescribed limits. Each type ofboiler has its own peculiar area to be watched, either
3. Fuel-cutoff actuators: They must be able to interrupt fuel flow because of process effects or because of the nature of design and
when receiving a signal from the low-water sensors. application. Some boilers may have an inherent hazard related to
material properties. For example, a cast-iron boiler has a cracking
It is necessary to test float controls periodically to make sure they hazard if, in operation, too wide a temperature swing is experienced.
move freely.On power boilers operating around the clock,this should Inspection programs are usually patterned on plant needs and the
be done on every shift; once a week is adequate for heating boilers. physical conditions and economicfactors that can influence output or
Note that float controls often become sluggish or stuck when sludge plant reliability. From a broad safety perspective, an inspection pro-
and sediment build up in the float bowls.Avoidthis by blowing down gram can consist ofthe followingactivities:
the float bowl daily.Also, dismantle the entire component once each
year and clean scale and sediment manually from the operating mecha- 1. Establish benchmark conditions when equipment is new or has
nisms. One further note: Blowdownthe water column after examining had an extensive overhaul. Equipment record cards and code con-
floatcontrols;clean it thoroughly during the annual inspection. struction data will assist in this initial evaluation.
Probe-electrode-type controls require periodic checking in the follow- 2. Set up an operating inspection program to note if the boiler is
ing areas:
operating within rated parameters and within the pressure and
temperature ratings. This would include a check on the alarms
Examine insulators where electrodes penetrate the boiler shell or
and shutdown and pressure-relieving devices that provide protec-
water column to make sure they are not cracked or bridged with
tion against abnormal conditions.
dirt or moisture. This could cause current 00flowfrom the electrode
to the shell, destroying the sensing value ofthe electrode. 3. Review with operation and test personnel the efficiency ofperfor-
mance and whether the boiler may require internal cleaning to
Lookforbroken electric connections to the electrodes and forwiring
restore output efficiency. A review of pressures, temperatures,
touching the boiler. These conditions also can limit probe's sensing
value. flows,and similar indicators ofnormal and abnormal performance
will assist in determining if an internal inspection may be
Make sure electrodes ofthe proper length are installed on replace- required.
ment jobs. Otherwise, it may be possible to insert a unit that senses
4. Review past incidents of failure, abnormal condition, or crack dis-
at a point belowthe safe water level.
covery in order to develop schedules of inspection for fatigue
Minimize scale, mud, and sediment in a water-column-mounted cracks after a given number of cycles. This will require coordina-
electrode to stop these impurities from completing the circuit at a tion with the operating personnel and careful record keeping.
false water level.
5. Perform similar reviews on such items as water treatment, concen-
trations of mix, etc., where past analysis of failures indicates a
Annual maintenance and inspections. The annual maintenance and
need for controlling these items in order to avoid stress-corrosion
inspection program involves checking the entire boiler system, includ-
cracks or similar detrimental conditions.
ing auxiliaries. Large boilers may have a manufacturer's service rep-
resentative present to assist in the inspection and make adjustments 6. When calculations ofwear rate and records indicate that corrosion
in controls or other performance problems noted by operators. The allowances may have been used up, conduct more frequent inter-
maintenance will include cleaning the internal and external heating nal inspections to track this thinning action.

606 ChapterFourteen
In-Service Problems,Inspection,Maintenance,and Repairs 607
7. Determine the condition of connected valves during operating
or disconnected, and the lines so identified and listed. Where lines
inspections in order to note if leakage is occurring through wear-
cannot be blanked off because of interference with production,
able items such as packing and valve seats.
valves to the vessel should be closed and locked. Warning signs
8. Follow manufacturers' instructions; most manufacturers have that people are working inside should be placed closeto the valves.
explicit instructions on what inspections may be required on their If the valves on a vessel containing hazardous substances fail to
equipment.
shut tight, the vessel should not be entered until conditions have
been corrected and rendered safe.
9. Cooperate with the jurisdictional inspector when mandated inspec-
tion is due.
2. The vessel has an access hole large enough to allow a person wear-
ing safety harness, lifeline, and emergency respirator to enter and
Types of inspections. Inspections can be broadly divided into the leave easily.
followingtypes:
3. All the relevant safety equipment is present, including a list of it
1. Jurisdictional inspections and confirmation that it is in working order.
2. 'Internal inspections 4. Aventilator has been set up and is in working order.
3. External or operating inspections 5. Specific instructions have been issued for safely making the
repairs or inspection.
4. Nondestructive testing and inspection
The permit is issued to the authorized person of the maintenance
Various states and municipalities have laws pertaining to inspec-
crew, who signs it, indicating that it has been read and that the
tion of boilers. The main purpose of these laws is to protect the life
equipment has been accepted for work. Apermit should be valid only
and limb of employees and the public as well as to avoid property
forthe shift on which it was issued. Ifthe job requires more time than
damage. The legislation sets up standards for design, installation,
that, the permit should be signed back to the issuer and a new one
and inspection. These are usually ASME or NB rules, made legal
written after the shift change.
requirements. Most ofthe laws provide for periodic inspection ofboil-
Ifrequired, checksshould be made frequently with an explosimeter or
ers coming within their scope, by state, municipal, or insurance com-
chromatograph, orboth, to ensure that it is safe to enter where contents
pany inspectors. The owner or operator must arrange for these
may have been flammable.Vesselsshouldbe purged with air both to cool
inspections at required, stipulated intervaf.~ For power boilers, the
it and to eliminate any oxygendeficiency.Atest foroxygenadequacy by
requirement is usually a yearly internal inspection and an external
means ofan oxygenprobe,Orsat, or chromatograph analyzer (preferably
inspection six months later. Low-pressure heating-boiler inspections
bytwodifferent sampling and testing methods)shouldbemade.
may be on a yearly or biannual basis, depending on the jurisdiction.
Nitrogen blanketing storage. This method is used to limit air intrusion
Safety in performing internal inspections into boilers that are on a long term reserve status. All low-point
drains must be used to make sure that all water has been removed
Vesselentry. Vessel entry for internal inspections requires a safety
from the boiler. See Fig. 14.18.Anitrogen blanket pressure of5 psi is
system approach to avoid asphyxiation or contact with harmful
generally used.
residues. A vessel previously filled with harmful contents should be
Internal inspections on a boiler that has been stored with a nitro-
steamed and flushed until its contents have been reduced to a tolera-
ble limit. gen blanket requires special attention on the purging ofthis gas from
drums and headers. An oxygen deficiency monitor should be used
Noperson should be permitted to perform hazardous work, or enter
inside the drum and headers to make sure that at least 19percent of
a vessel or confined space, until a work permit signed by an autho-
oxygenis present inside all areas ofthe boiler in order to prevent any
rized person has been issued. The permit should have as a part ofit a
checklist that indicates the following: bodilyharm to the person entering the shell, header, or drum.
Jurisdictional inspections. One ofthe jurisdictional inspe'ctions gen-
1. The atmosphere inside the vessel or space has been tested and
erally required on high-pressure boilers is the internal inspection.
found safe for entry, and all the necessary lines have been blanked
The purpose of the internal inspection by plant personnel and an

In-Service Problems,Inspection, Maintenance,and Repairs 609
Ligaments between tube holes in heads (ofall types ofboilers) often
crack, then leak and weaken the boiler.Also, on both watertube and
firetube boilers, the beading and flaring on tube ends need checking
for erosion and corrosion, cracks, and thinning. Welded nozzles and
other such openings require inspections for weld washout, cracks, and
evidence ofdeterioration ofthe joints.
Oilis usually hard to detect, especially if only a very small amount
is present. Run the back of your finger along the waterline. If it is
stained and the stain cannot be washed offwith soap and water, oilis
entering with the feedwater and is being distributed throughout the
boiler by circulation. Oil, being lighter than water, rises gradually
and forms a scum along the water level. The real danger comes from
tiny solid particles sticking to the oil before it adheres to the drum
sides. Then gradually this weighted oilsettles to the heating surfaces,
causing tubes to blister or completely fail.
Carefully inspect the plate and tube surfaces that are exposed to
the fire. Look for places that might become deformed by bulging or
blistering during operation. Solids in the water side oflower generat-
ing tubes cause blisters when sludge settles in tubes and water can-
not carry away heat. The boiler must be taken out ofservice until the
defective part or parts have been properly repaired. Blistered tubes
usually must be cut out and replaced with new ones.
authorized inspector is to check on the structural soundness of the Oldlap-joint boilersare apt to crackwhere plates lap in a longitudinal
pressure-containing parts and to note any conditions that can affect or straight seam. Ifthere is evidenceofleakage or trouble at this point,
its strength to confine the pressure. Wear, deterioration, corrosion, remove the rivets and examine the plate carefully if cracks exist in the
scale, oil,cracks, grooving, thinning, and otJHr~such weakening condi- seam. Cracks in shell plates are usually dangerous, except fire cracks
tions require inspection. Most boilers develop their Ownareas oftrou- that run from the edge ofthe plate into the rivet holes ofgirth seams.
ble spots, depending on design, operating conditions, and mainte- Usually,a limited number ofsuchfirecracksare notvery serious.
nance practices. Check all exposed metal surfaces inside the boiler for Test stay bolts by tapping one end ofeach bolt with a hammer. For
effectiveness of water treatment and scale solvents, also for oil or best results, hold a hammer or heavy tool at the opposite end while
other substances that enter with feedwater. Oil or scale on heating tapping. Abroken bolt is indicated by a hollow sound.
surfaces weakens the metal, causing bagging or rupture. Corrosion Tubes in firetube boilers deteriorate faster at the ends toward the
areas next to a seam are more serious than in a solid plate away from fire. Tapping the outer surface with a light hammer shows if there is
seams. Thinning on a joint is dangerous because the strength of a serious thinness. Tubes ofvertical tubular boilers usually are thin at
joint is less than that ofa solid sheet. the upper ends when exposed to the products of combustion. Lack of
Check for evidence ofgrooving and cracks along longitudinal seams water cooling is the cause. Tubes subject to strong draft often thin
of shells and drums. Carefully look for internal grooving in fillets of from erosion caused by impingement of fuel and ash particles.
unstayed heads. Inspect stays and stay bolts for even tension, fas- Improperly used soot blowers will also thin the tubes. A leaky tube
tened ends for cracks where stays or stay bolts are punched or drilled spraying hot water on nearby sooty tubes will corrode them seriously
for rivets or bolts. Manholes and other openings are subject to corro- from an acid condition. Short tubes or nipples joining drums or head-
sion thinning and cracks. See that openings to water column connec- ers lodgefuel and ash and then cause corrosion ifmoisture is present.
tions, dry pipes, and safety valves are free of obstructions such as First clean and then thoroughly examine all such places.
mud and scale.
Baffles in watertube boilers often move out ofplace. Then combus-
tion gas, short-circuiting through bames, raises the temperature on

610 Chapter Fourteen
portions ofthe boiler, causing trouble. Heat localization from improp-
er or defective burners, or operation causing a blowpipe effect, must
be corrected to prevent overheating.
The inspections needed on the external fitting ofboilers include the
following:safety valves are the most important attachments on a boil-
er. There should be no rust, scale, or foreign matter in casings to hin-
der free operation. The best way to test the setting and freedom of
safety valves is by popping the valve with pressure. If this cannot be
done, test by try levers. Inspect the discharge pipe to make sure it is
secure. Operators have been killed because a valve discharging into
the boiler room fills the space with steam in a few seconds. The open-
ing in the discharge line must not be plugged.
Pressure gauges have to be removed to test by comparing with a
Radiography, so important in new construction, is extensively used
standard test gauge. Blowout the pipe leading to the pressure gauge.
in field testing. Welded repairs on high-pressure boilers are tested by
Make sure water-column connections are free by removing plugs, or
x-ray or other radiographic equipment.
the tees. Examine the condition ofthe water column and gauge-glass
Magnetic-particle inspection finds its chief use in surface crack
attachments.
detection. Its main use is on piping and joints ofboilers.
Examine the supports of the boiler structure. Make sure that ash
Eddy-current testing is finding its chief use in nonmagnetic-tube
and soot willnot bind the boiler structure to produce excessive strains
searching for defects, such as condensers and heat exchangers con-
from expansion under operating conditions. Look also for evidence of
corrosion from soot on structural supports. Check the blowdown nected to a boiler.
Nondestructive testing of nuclear reactors in service ofcourse sup-
valves to see that they work freely and are packed and that external
plements any traditional visual internal inspection which is limited
piping and fittings are not corroded or damaged.
because ofthe radiation hazard.
Use of nondestructive testing. Nondestructive testing equipment is
being used more in boiler inspection to locate potential areas of fail-
Remaininglife. Large older boilers are being restored because it costs
less money than buying a new boiler. Life assessment procedures are
ure. Five major nondestructive tests are used: ultrasonics, radiogra-
being used to detennine what parts ofthe boiler need replacement, and
phy, magnetic-particle, dye-penetrant, and eddy-current. Ultrasonic
whether the unit can be salvaged so that future trouble-free servicecan
equipment is now portable for field use and is extensively used for
be expected.Metallurgical examinations ofboiler componentsare made.
plate- and tube-thickness checks. These instruments become useful
These include residual stress measurements, plastic field replication,
as tracing instruments for determining causes of failure of a repeti-
miniature boat specimentesting ofmaterial, thickness testing, as wellas
tive nature. For example, tube failures in waterwalls are a common
other NDTtests. Creepdamage tohigh-temperature componentsismade
problem. Mter one tube failure, adjacent tubes can be checked ultra-
bytaking plugs and boat samples fromheaders ordrums, and applyinga
sonically and thinned tubes replaced prior to failures.
stress to the componentsamples at high temperature in order to deter-
A similar practice is followed on tubes subject to fly-ash erosion.
mine if the material was not damaged by creep. It is not uncommon on
The thickness ofthe tubes in a suspected area is checked by ultrason-
utility units toreplacewholeheaders, with newtubes installed onsite.
ic equipment, and those found thinned are replaced during normal
Studies have shown that the various stages of creep-i.e., forma-
outages. Plate thickness around manhole and handhole openings,
tion of voids, linking, and microcracking-can be detected through
water legs, shells, and heads is checked ultrasonically in order to
the use ofreplication techniques and conventional NDT methods. The
determine allowable pressure.
amount of remaining life can then be evaluated based on the condi-
Flaw detection, such as checking for laminations, cracks, porosity
tion ofthe material, operation effects, and other parameters.
underneath plate surfaces, or welds on inaccessible visual parts, is
The replication technique can detect creep only on the surface.
playing a more important role. Pulse-echo instruments are now avail-
Subsurface examination requires using other nondestructive test meth-
able forfield testing to doflaw detection. See Fig. 14.19.

612 ChapterFourteen
In-Service Problems,Inspection, Maintenance,and Repairs 613
ods.Replicationofa spot doesnot positivelyassure that adjacent mate-
The National Board publishes a document entitled The National
rial is without creep damage. Creep voids tend to locate preferentially
Board Inspection Code, which is used as a guide by inspectors and
near existing flaws,which are typicallysubsurface. Thus, supplemental
others to help maintain the integrity ofboilers and pressure vessels.
inspection methods are increasingly important in evaluating steam pip-
It contains rules and guidelines for inspection after installation,
ing and boiler component life. Methods used include: visual, magnetic
repair, alteration, and rerating, thus helping to ensure that this
particle, liquid penetrant, ultrasonic for thickness measurement and
machinery continues to be used safely. When a weld repair or alter-
flawdetection,eddycurrent, metallography,and replication.
ation is completed, the organization that carried out the work is
required to complete a record-of-weld-repair form that details the
Replication method. When using replication, a surface is prepared
type ofrepair or alteration made by that organization. The record-of-
by cleaning and etching. Acetate tape is softened by acetone, and the
tape applied to the prepared surface. An image of the surface is weld-repair form is required to be signed by the organization carrying
imposed on the tape, which is then removed, shadowed to improve out the work, verifying that it was carried out in accordance with the
contrast, and examined in an optical microscope.The replica can also National Board Inspection Code and the jurisdictional requirements.
In addition, this form is to be signed by the authorized inspector who
be examined in a scanning electron microscope if high magnification
resolution is required. accepted the repair or alteration; the form verifies that the work was
The replicas are examined for metallurgical characteristics such as carried out in accordance with the National Board Inspection Code.
graphitization and for creep voids and cracks in the metal's grain The weld-repair form is forwarded to the enforcement authorities for
boilers and pressure vessels in a jurisdiction. In the event ofa repair
structure. A decision can then be made if the part is still satisfactory
for service or needs to be replaced. or an alteration to a boiler or pressure vessel, the authorized inspec-
tor ofthe jurisdiction should be contacted for guidance in complying
with the National Board rules or those existing in a jurisdiction on
Boiler Repairs repairs or alterations (usually similar to the nationally recognized NB
rules).
Most jurisdictions in the United States have reinspection laws on
Requirements and guidelines concerning the NB R stamp include
high-pressure boilers, as detailed in Chap. 1. The possible pressure-
the following, but the NB rules should be consulted, as these can
part failures that may result on a boiler will determine repairs that
change with time:
may be needed to correct the defect.
Authorization to use the stamp bearing the officialNational Board
National Board R stamp. As more jurisdictions in the United States
repair symbol as shown in Fig. 14.20 will be granted by the
pass laws on installation of boilers and unfired pressure vessels in
National Board pursuant to compliance with its rules and require-
conformity to ASME Code standards and also pass requirements for
ments.
reinspection at periodic intervals, a program of registering qualified
repair organizations has evolved which in some respects duplicates Repair organizations, manufacturers, contractors, or owner-users
the issuance ofASMEnew-construction stamps to boiler and pressure that make repairs to boilers and pressure vessels classified under
vessel manufacturers. The aim of registering repair organizations is the National Board Inspection Code may apply to the National
to promote uniform repair procedures. This involvess~ing Code- Board of Boiler and Pressure Vessel Inspectors by completing the
approved material, establishing a welding procedure, using welders application forms for the loan ofa repair stamp and for authoriza-
that have been qualified for the repair or alteration that may be tion for its use. Each repair symbol stamp must be serialized and
required, and having an inspection agency verify that the repairs or used onlyby the repair organization to which it was issued.
alterations meet Code and NB requirements. The National Board of
The holder ofthe National Board repair symbol stamp or holder of
Boiler and Pressure Vessel Inspectors has developed an R stamp
an applicable ASME code symbol stamp must submit to the autho-
issuance program to any organization, manufacturer, or owner-user
rized inspection agency that accepts the work and to the state or
group that desires to be certified as a registered repair organization.
city of the United States or province of Canada (jurisdictional
Mostjurisdictions have accepted this program ofnationally certifying
authority) a National Board Form R-1, Report of Welded Repair,
repair organizations, because it promotes uniform repair procedures
in accordance with the National Board Inspection Code (see
and safe practices throughout the United States.
Fig. 14.21).

Alterations of a boiler or pressure vessel must be made in accor-
dance with requirements ofthe National Board Inspection Code.
A nameplate may be used, or where permitted, the repair symbol
may be impressed directly below the original stamping on the ves-
sel. If a nameplate is used, it must be welded or permanently
attached either below or adjacent to the original stamping. Each
repair organization, manufacturer, contractor, or owner-user that
completes the repairs of a boiler or vessel shall hold a valid
Certificate ofAuthorization for use of the National Board repair
symbol stamp when required by the jurisdictional authorities ofthe
states ofthe United States or provinces ofCanada.
Before issuance or renewal of a National Board Repair Certificate
ofAuthorization, all requirements, including a written quality con-
trol system, material control, repair design, fabrication, examina-
tion, and authorized inspection, must be met. In addition, it is

616 ChapterFourteen
In-Service Problems,Inspection,Maintenance,and Repairs 617
required that the applicant successfully demonstrate the imple-
greatly speed up certain chemical reactions involving iron. Most
mentation of its written quality control system. In areas where
chemical attack can be prevented, however, by proper boiler water
there is no National Board member jurisdiction or where ajurisdic-
treatment.
tion elects not to review a manufacturer's facilities, the review will
External thinning may be caused by the improper placement ofsoot
be performed by a representative of the National Board of Boiler
and Pressure VesselInspectors. blowers and by abrasive particles in the flue gas, such as fly-ash
impingement. Failure of a fire tube by pitting or corrosion always
The quality-control system must describe and explain what docu-
requires renewal unless the defect is closeto one end.
ments and procedures the repair organization will use to validate a
Superheater tubes rarely fail because of corrosion, unless it has
repair that would restore the boiler or pressure vessel to a safe con-
occurred during periods ofstandby. Failures ofthese tubes are almost
dition and maintain the validity ofthe original vessel.
always attributed to overheating, which may be caused by the insu-
lating effect of deposits carried over from the boiler water or by star-
Safety-relief-valve repairs. The National Board now has a registra-
vation.
tion and stamp-issuance procedure for qualified safety-relief-valve
repairers. Many states are adopting this registration procedure as a Deposits having their origin in the boiler water are carried over
because of foaming in the steam drum, resulting from excessive con-
legal requirement. See Fig. 14.22. When a safety-relief valve is
centrations of dissolved solids or alkali or the presence ofoil or other
repaired per NB rules, a metal repair nameplate must be affixed to
organic substances. Foaming caused by high concentration of solids
the repaired valve, showing the name of the repair organization, the
and alkalinity may be minimized by increasing the boiler blowdown
VR symbol, set pressure, blowdown capacity, and date of repair. The
or by the addition of an antifoam material to the boiler water. The
purpose of this accreditation system is to prevent safety-valve tam-
elimination of organic contaminants may require special pretreating
pering on set pressure and capacity, and thus retain the original
design identity ofthe safety-relief valve. equipment or the insertion of an oil separator in the feed-water line.
It should be emphasized that pure hydrocarbon oils do not cause car-
Boiler component repairs. Tube troubles in boilers can be caused by ryover, but additives in them frequently do.
many factors, especially on large steam generators that are equipped Carryover in the form of slugs of water is another cause of super-
with economizers, superheaters, and reheaters. Generating tubes fail heater deposition, and this may be remedied by lowering the water
mostly because ofoverheating due to the presence of scale or sludge, level or by obtaining better water-level control. However, heavily
obstructed circulation, or heat concentratiQn in an area so that the swinging loads in excess of those for which the boiler was designed
normal water and steam flowcannot movethe fireside input heat fast may also contribute to this condition.
enough. Tubes are also attacked chemically. The problem ofchemical Starvation ofsuperheater tubes may result from poor start-up prac-
attack is in some cases related to overheating, for high temperatures tice or by operating the boiler at undesirably low rating. If, during
start-up, the furnace temperature is brought up too rapidly before full
boiler pressure is attained, there will be insufficient steam to coolthe
tubes. In boilers with a radiant-type superheater, this same effect
may be noted at lowloads.
Creep cracking oftubes can be identified by the signs of extremely
fine cracks or strain markings.
Repair of tubes involves considering the extent ofthe defects. Tube
replacement is common. Localized repairs can be made by window
patching or cutting out a section of the tube and circumferentially
welding in a piece. Preheat and postheat treatment may be needed.
An authorized inspector should approve the repair.
Removal ofa tube is accomplished by cutting the beading or flaring
off of each end. One end is slotted with a ripping chisel, with care
being taken not to score the seat. The tube end is then reduced in
diameter with a crimping tool (Fig. 14.23c) so that it may be drawn

In-Service Problems,Inspection,Maintenance,and Repairs 619
high-temperature superheater tube welds, and some tube-to-header
welds. This is a form ofquality control on the welding performed, but
it is also an attempt to prevent an expensive outage from a relatively
small weld failure, such as lack of fusion, porosity, or small HAZ
crack. On recovery-type boilers, x-raying ofwelds around the furnace
area, in order to prevent water getting into the furnace, is also becom-
ing commonpractice.
A bulge is caused by overheating of shell plates and it affects the
entire thickness of the plate, whereas a blister is caused by a slag
inclusion forming a lamination at the time the plate was rolled in the
steel mill. The entire thickness of the plate may not be affected.
Usually, the area between the lamination and the fireside cracks and
blisters. Bulges and blisters in the boiler shell often require repairs. If
a bulge is not down more than 2 percent of its length, it is usually
best to leave it alone unless the metal has been burned badly. If a
blister has not reduced the thickness so that the percentage of new
thickness to original thickness is less than the efficiencyofthe longi-
tudinal seam, repairs are not usually necessary.
If a bulge is down more than 2 percent of its length, but not over
about one-eighth of its length and the plate has not ruptured or
burned, it is usually advisable for it to be driven back by experienced
boilermakers. A form holding a charcoal fire may be used to heat the
through the hole. An acetylene cutting torch may be used to advan- entire bulge simultaneously. Ashort-handled, heavy striking hammer
tage in some operations. The new tube is then put in place. If a fire is used around the circumference, and work is gradually toward the
tube, it is expanded and beaded. If a water tube, it may be expanded center.
and flared (Fig. 14.23a and b). Bulges or blisters of more serious extent or where the plate is
If a tube hole should be damaged by scoring, it may be reamed out burned badly are repaired only by patching. Usually the size of the
slightly oversize, and a copper or a soft-iron ferrule used between the area to be patched may be reduced by driving back the circumference
tube and the tube hole. The tube is then expanded against this fer- ofthe affected section, provided that the plate is not burned. Ablister
rule.
is actually a separation of the metal from the shell plate, caused by
It is necessary sometimes to weld ends ofa water tube, as with cir- impurities rolled into the shell plate when formed. But only the out-
culating tubes to a header which is being renewed. The edges ofthe side layer will blister from the heat because the remaining thickness
tube should be ground to a V and a Ys-in.-thickcopper backing sleeve is not affected. A blister cannot be driven back but must be cut out
used inside the tube so that the weld metal will fuse into the bottom and the edges trimmed; if the remaining metal is sound, the pressure
ofthe V,attaining full penetration without "icicles"hanging into the on the boiler must be reduced to correspond to the thickness of the
tube. The copper is used because the weld metal will not fuse to it; remaining sound metal. If the pressure cannot be reduced, the entire
thus it may be removed easily. Steel backing rings as left in piping blistered section, including sound metal, must be cut out, a flush-
usually are not desirable in boiler tubes, for even a slight restriction welded patch formed and butt-welded in, with localized stress reliev-
in flowmay not betolerated.
ing required after welding. Ifthe length ofthe blister is over 8 in., the
Large-capacity steam generators have very long tube lengths that weld must be radiographed. Mter this is shown to be satisfactory, a
must be welded together during field erection ofthe boiler. While the hydrostatic test of 17'2 times the maximum allowable pressure is
ASME Code does not require circumferential tube welds to be x- required to check the repair. All welding must be done by a certified
rayed, as in shells or drum requirements, many users are specifying welder, and the repair must be approved by a commissioned boiler
x-ray examination of all welds in the furnace-area waterwalls, some inspector.

620 ChapterFourteen
In-Service Problems,Inspection,Maintenance,and Repairs 621
Corroded areas of tube sheets may be built up by welding where
Repairs are not permitted because the leaking telltale hole indicates
tubes act as stays. But all tubes in such corroded areas must be
the stay bolt is cracked inside the boiler. A new stay bolt should be
removed before welding is applied. After welding, the tube hole
installed.
should be reamed before new tubes are installed.
Stay-bolt heads cannot be welded to stop leakage around the heads.
Stayed surfaces and tube sheets must also conform to the following
The heads should be recaulked. If leakage persists, it may be an indi-
requirements before welding. Corroded areas in stayed surfaces may
cation of a corroded sheet on the boiler. The old stay bolt must be
be built up by fusion welding, provided the remaining plate has an
removed, the sheet must be examined for corrosion and thinning, and
average thickness ofnot less than 50 percent ofthe original thickness
if it is satisfactory, new stay bolts must be installed. If the sheets are
and the areas so affected are not corroded sufficiently to impair the
corroded more than 50 percent ofthe original thickness, the defective
safety of the boiler per ASME Code. An authorized inspector must
approve and witness this type ofrepair. section must be cut out and a flush-welded patch installed.
Threaded stays may be replaced by welded-in stays, provided that,
Handhole and manhole openings are commonly oval, with the cover
in the judgment ofthe qualified boiler inspector, the plate adjacent to
fitted inside the boiler (Fig. 14.24).A woven gasket seals this joint.
the stay bolt has not been materially weakened by deterioration or
The gasket softens when heated so the nut against the dog must be
wasting away. Stress relieving other than thermal may be used as
tightened more as pressure is brought up on the boiler. Unless it is
provided in NB rules for welding.
tightened gradually as pressure builds, the gasket may leak or be
blown out, scalding personnel. Violent furnace collapse may result, too, if a number ofstay bolts in
the same location are broken.
Persistent gasket leakage results in the boiler plate being thinned
as a result of corrosion, which can only lead to expensive repairs. Bulged furnace sheets on VT boilers usually require extensive stay-
Always correct gasket leakage as soon as possible. bolt removal and replacement before the furnace sheet can be
replaced. Sometimes the cost of repair may exceed the cost of a new
Handhole rings will be required to strengthen edges of handholes
boiler.
deteriorated badly by external corrosion. This corrosion is caused usu-
ally by leakage past the gasket. The elliptical ring must be of the Braces or stays, unlike stay bolts, seldom break, for they are long
enough to have considerable flexibility. If a brace or stay does break,
same thickness as the sheet, and it should be flush-welded to the
repairs should not be attempted. A new brace or stay should be
opening to sound metal. The thin edges of the opening should be cut
installed at once.
back sothat a bead may be applied by electric welding to seal the ring
Through-to-head braces below the tubes in firetube boilers some-
to the edge of the hole. Corrosion at the edges of handholes may be
times become bowed when the bottom ofthe shell is overheated owing
prevented by keeping the handhole gasket made up tight against
leakage. to scale or oil.The shell may expand nearly 1in. because ofexcessive
temperatures; but the braces are subjected to the much lower temper-
The subject ofstay bolts and furnace-sheet repairs in firebox boilers
ature of the boiler water, and their heat expansion may be only half
is covered by NB repair rules. Threaded stay bolts sometimes develop
that amount. As the shell expands, it carries the lower part of the
leaks, which can be through telltale holes or around the boiler plate.
heads and brace attachments with it, stretching the braces far beyond
their yield point. Thus, when the shell contracts, the braces have
been permanently elongated and will bow.The direction of this bow-
ing is often upward (but may be in any direction).
A slight bow need not be repaired. If the braces are bowed badly,
they should be taken out and straightened. If they are elongated so
much that a full number of threads is not in contact with the inside
nut, new braces should be installed.
Hydrostatic tests are made on boilers that have had any repairs,
such as tube installation, or patching. They are applied also to deter-
mine the location, extent, or existence ofdefects. The boiler is filled to
the top with water at room temperature, but not below 70°F so that if
a defect should "let go,"the slight expansion force ofthe water would

In-Service Problems,Inspection, Maintenance,and Repairs 623
622 Chapter Fourteen
detection of the leak, repair plans can be made quickly before more
not result in an explosion.Apressure ofup to lYz times the maximum
allowable pressure is applied by either the feed pump or a special test damage is done to adjoining tubes.
pump. Asbestos insulation on pipes and older boilers must be removed
with care and regulatory requirements followedduring any repairs or
The safety valves should be gagged or removed and the connections
alterations. This adds to the cost of repairs and the time required,
fitted with a blank flange. The safety-valve adjustment should not be
and many boiler plants are replacing this material for this reason, as
screwed down forhydrostatic tests.
well as formaintaining a healthy work environment.
If other boilers are on the line, the drain valve between the stop
valves should be left open. If water or steam leaks past the stop
valves, showing from the open drip, the hydrostatic test should be
delayed until the steam line is fitted with a blank flange. No chance
Questions and Answers
should be taken of cold water pressure building up against a stop
valve having steam temperature onits other side. 1 What is serpentine scale?
Any areas where defects are suspected, such as welded or riveted ANSWER: This is scalehaving a dull green colorand mottled appearance, with
seams, should be exposed for the test by removing all brickwork nec- mineral or rock characteristics designated as hydrous magnesium silicate,
essary. The test pressure should be maintained long enough to exam- MgO + 2(SiOzoHzO)·
ine all parts for leakage. A hammer test is often applied to suspected
sections while under test pressure. 2 Name three scale-forming elements in water.
If any leakage or indication of distress develops, an authorized ANSWER: Calcium (Ca),magnesium (Mg),and silica (SiOz)'
inspector should be consulted in regard to the cause and the proce-
dure to follow.Whenever possible, it is advisable to have the test wit- 3 What are the twomajor objections to scale in a boiler?
nessed by the inspector. ANSWER: (1) Scale is a heat insulator and thus may produce overheating of
The first thing to doon completing the test is to remove the gags or the parts affected.(2)Scale causes a considerable loss ofefficiency.
blank flanges from the safety valves. This action should never be
delayed, for if it is, it may be forgotten, and a serious boiler explosion 4 Is a tube turbine used to remove scale mechanically from fire tubes? If
would result from malfunctioning ofcontrols or operator neglect. not, what is used?
The normal procedure after the hydrostatic test and inspection is
ANSWER: No; a tube rattler or vibrator is used. A tube turbine is used on
completed is to release pressure slowly through a small drain valve,
watertube boilers.
then fully open vents and drains. It is important to make sure that
boiler sections normally not containing water during operation, such 5 Ofwhat benefit is a coating ofoilon internal surfaces ofa boiler? Explain
as superheater, reheaters, and circulating tubes above normal water your answer.•
level are thoroughly drained ofwater after the hydrostatic test. If the
ANSWER: None. It is exceedingly dangerous. Oil is a heat insulator and thus
gauge glass was removed during the test with cocks shut off, they
may produce dangerous overheating ofaffected surfaces.
should be restored to operating conditions. If any temporary handhole
or manhole gaskets were used during the test, these should be 6 What is the most commonsource ofoilin boilers?
replaced with regular operating-type service gaskets prior to prepar-
ANSWER: Use of contaminated condensate returns from reciprocating steam
ing forboiler operation.
equipment or process heat exchangers.
Acoustic leak detection is being used on large boilers to alert operat-
ing personnel to the existence ofa leak within minutes after the leak 7 Howmight fuel oilget into a boiler when oilburners are used?
starts. This is done by locating multiple acoustic sensors in different
parts of the boiler. The acoustic sensors detect the high-frequency ANSWER: Byfailure ofa tube or coilin a fuel-oil steam heating element when
the condensate is returned to the feedwater system.
emissions from leaking steam. The acoustic signal is transmitted elec-
tronically to a control room display; the exact location of the leak is
8 What causes most external corrosion?
then traced according to which sensor responded to the leak. The sys-
tems are designed to filter out normal boiler operating noise. By early ANSWER: Sulfur in soot,coal,ash, and moisture.

624 ChapterFourteen
In-Service Problems,Inspection,Maintenance,and Repairs 625
9 What objection is there to bUryingpiping under the boiler floor? shows 100 psi and its safety valve is blowing, while the other boiler gauges
registered only 80 psi. What is wrong?
IiNSWER: External corrosion may progress unnoticed to a dangerous point.
ANSWER: The stop valve on the boiler under 100 psi is closed, the connecting
10 What is erosion and what is the most commoncause ofit in a boiler? steam pipe is blanked off,or the dry pipe is stopped up to prevent passage of
ANSWER: It is the wearing of surfaces by abrasion. It is usually caused by steam. This condition might also be created if the steam pipe connecting the
impingement ofsootand ash particles. 100-psi boiler were small compared to the size and steaming capacity ofthe
boiler.
11 What harm may be caused by flame impingement?
19 (a) Where is internal corrosion most likely to occur in a vertical tubular
A re N f S r W a E c R t : ory. Localized overheating and damage to boiler parts ifnot protected by boiler?
(b) Where is internal corrosion most likely to occurin a locomotiveboiler
and why?
12 What is the external indication oflow water and overheating in a boiler
other than possible distortion, discoloration, and leakage? (c) Where is external corrosion most likely to occur on these boilers and
why?
ANSWER: The soot would be burned offofaffected surfaces.
ANSWER:
b 1 e 3 fo W un h d i ? ch is the more serious, a lap crack or a fire crack? Where may each (a) Internal corrosion in vertical tubular boilers is most likely to occur in
the water leg at the bottom ring or ogeeflange because this is a point
ANSWER: A lap crack is more serious. Lap cracks are found in longitudinal of poor circulation. Also it occurs along the waterline, of both shell
lap-riveted or welded seams. Fire cracks may be found in the lap ofriveted or and tubes, because this is where air or entrained oxygen is liberated
welded seams exposed to radiant heat as in oldHRT girth seams and firebox- . in the ebullition ofwater while the boiler is steaming. Corrosion also
boiler furnace seams.. occurs around the plate where the supporting stay bolts enter
because ofgrooving.
14 How may lap cracks be repaired? (b) For the same reason, internal corrosion is most likely to occur in
locomotive boilers around the mud ring, in the water leg, and along
ANSWER: No repairs are allowed other than an entire new course of boiler
the waterline. This type of boiler is also found to corrode badly
plate. Otherwise, the boiler is condemned.
around the bottom of the barrel, especially toward the front or
smokebox end.
15 How is a broken stay bolt in an empty, idle boiler detected?
(c) External corrosion of any boiler is most likely to occur at points
ANSWER: When the ends ofsolid-type stay bolts are struck with a hammer, a where there may be leakage or moisture and especially where cou-
broken stay bolt may be detected by a dull sound. Flexible stay bolts are test-
pled with sulfur from soot and ashes. In vertical tubular boilers it
ed byremoving the cap and using a heavy screwdriver in the ball slot.
occurs around the handholes, the lower part of the outside shell
(where metal is in contact with ashes and with ogee construction at
16 What does leakage from the telltale hole in a stay bolt indicate?
the bottom ofthe furnace sheet below the grate line), and the upper
ANSWER: The bolt is either broken or cracked halfway through. tube sheet and tube ends. In the locomotiye type, it occurs around
handholes, the lower part of furnace sheets at the grate line, the
17 What causes stay bolts to break, and what location is most susceptible in lower part of external water-leg sheets, the throat sheet, and the
firebox boilers?
lower part ofthe front head at the tube sheet.
ANSWER: The expansion and contraction (breathing action) in the boilers bend 20 (a) In a watertube boiler, of longitudinal drum type, the lower tubes in
the stay bolts.Fatigue may break them eventually.The upper rowsare most sus-
one bank showed signs ofoverheating. Where would you look for the
ceptible to breakage, for the expansion is greatest there, the lower part ofthe
trouble?
fireboxbeing stiffenedbythe riveted orweldedconnectiontothe outer sheet.
(b) The nipples connecting the mud drum in this boiler are continually
leaking. They have been renewed and rerolled, and they still leak.
18 A battery of several boilers is allowed 100-psi pressure, and all safety
What would be the cause ofthis?
valves are set at that pressure. All steam gauges are accurate. One boiler

In-Service Problems,Inspection, Maintenance,and Repairs 627
626 ChapterFourteen
emergencies. Permanent correction requires greater suction-head pressure or
ANSWER:
lower temperature.
(a) The down flowpipe could be partially filled with scale, thus obstruct-
ing free circulation ofwater. 25 What is a common cause ofexcessive feed-pump suction temperature?
(b) The mud drum being bottomed or resting on brickwork would pre- ANSWER: Steam blowing through into the feedwater storage owing to defec-
vent movement caused by expansion and contraction.
tive traps.
21 (a) What appliances on a boiler must readily give the true water level?
How can this be checked? 26 What operating precaution should be exercised with outdoor packaged
(b) What is the object ofa water column? Why does the Code stipulate 1 boilers or economizers in coldweather?
in. as the minimum-size pipe connection?
ANSWER: Freezing ofthe blowdown should be guarded against, either by use
of a small line bypassing the blowdown valves or by leaving the blowdown
ANSWER:
(a) The water glass. It can be checked by using the try or gauge cocks. valves open slightly.
(b) The water column is used to give enough volume ofwater to provide 27 How are superheater tubes protected against overheating in starting a
a steady level in the glass for a true reading when the glass cannot
boiler?
be connected directly to the boiler head. Smaller pipe could plug up
tooeasily with scale and sediment. ANSWER: Flooding the tubes with water is recommended fora fewtypes. More
commonly,the superheater is vented to the atmosphere by a free blow valve
22 On high-pressure boilers, in addition to conductivity offeedwater, what until the boiler goes on the line, and the firing is kept at a low rate until
other measurement should be made ofsteam going to high-pressure turbines? steam appears from this vent, indicating that steam cooling ofthe tubes has
started.
ANSWER: Stress corrosion cracking can occurifthe recommended level ofsodi-
um values of the turbine manufacturer is exceeded. The maximum limit is 28 What happens ifthe lower connection to a gauge glass is obstructed?
about 25 parts per billion (ppb) for boilers operating over 600 psi. Ion elec-
trode instruments are used to measure the sodium content of steam to the ANSWER: The water will return to the glass very slowlyafter blowing it down.
turbine. The possibility of exceeding permissible sodium levels occurs from If the obstruction is complete, the glass willfill with water slowly,because of
upsets in demineralizers, condenser leakage, and leakage ofsodium from con- steam condensation. An incorrect water levelwill be shown bythe glass.
densate polishers. Turbine manufacturers are specifying even lower sodium
levels (5 ppb) as they try to find material tht~ will perform satisfactorily 29 With reference to question 28, how should the water level be checked?
under high stress in a possible hostile environment that can produce stress Outline the procedure.
corrosion cracking with time exposure. ANSWER: By use ofthe try cocks.Try to remove the obstruction by attempting
to blow down the glass with the steam connection closed. If this is not suc-
23 Briefly, what causes through-to-head braces below the tubes in an old cessful, close the connections and remove the glass. Try to run a stiff, bent
HRT boiler to bow? wire through the lower connection after opening this valve partway, taking
care to keep to one side so as not to get scalded. Acareful check on the water
ANSWER: Overheating ofthe shell bottom causes excessive expansion and per-
level by the try cocks should be maintained. If the obstruction cannot be
manent elongation of the braces. When the shell cools and contracts, the
freed, the boiler should be shut down so that the connection may be disman-
braces bow.
tled forcleaning.
24 What causes steam binding ofa feed pump? How should you recognize it,
30 How should you know if the upper connection of a gauge glass were
and what should you doforit?
obstructed? What should you doifit were?
ANSWER: Excessive temperatures forthe head pressure on the suction are the
ANSWER: Water would rise rapidly to the top after blowing the glass down,
cause. Areciprocating pump would race, short-stroke, or hammer. Acentrifu-
although try cocksshow a lower true level. Proceed as forlower obstruction.
gal pump would overheat, vibrate, and operate noisily. Temporary measures
might include slowing the pump down, throttling the water discharge, and/or
31 How much space should there be in front ofa firetube boiler in planning
reducing the water temperature by introducing coldwater into the suction if
necessary. Playing a stream of cold water onto the suction pipe may aid in installation?

628 ChapterFourteen
In-Service Problems,Inspection, Maintenance,and Repairs 629
ANSWER: Sufficient room forreplacement oftubes.
face?
32 If, on looking in the furnace, the bottom ofthe shell ofan oldHRT boiler ANSWER: The method provides a metallurgical microstructure image of the
is found to be bulged, what should be done?
surface. Athin plastic film is applied to the surface ofa metal in areas under
high stress. The film reproduces the surface features that can reveal
ANSWER: The boiler should be shut down immediately and then inspected by
microstructural changes or failure initiation in the metal surface. Trained
an authorized boiler inspector. The inspector's recommendations should be
followedbefore the boiler is returned to service. technicians in this method of NDT can then determine the current stage of
any creep damage to the metal and then determine remaining life.
33 Why were HRT boilers over 72-in. diameter required to be supported by
the outside-suspension type ofsetting? 37 What is the disadvantage of having one float control the on-off water
level operation, and also, if the float drops further, the low-water fuel cutoff
ANSWER: Because the weight ofthe larger boilers may be in excess ofthe safe function?
load on brickwork. Crushing or buckling of the walls might result from the
load ofa large boiler full ofwater. ANSWER: The disadvantage is that two control functions are activated by one
float. If the float becomes stuck or inoperative at what appears to be a "safe"
34 How should a boiler beprepared forinspection? water level, both the level control and the backup and low-water fuel cutoff
will not function, and a serious dry-firing accident can be the result. It is pre-
ANSWER: Extinguish the fire, and allow the boiler to coolslowly.When it is ferred by the Codethat one device control the water level, and the low-water
cool, open the blowdown and drain, venting the boiler to atmosphere. The fuel cutoffbe separate from this control.
soot and ashes should then be blown and swept clear ofall tubes, shell plates,
heads, seams, and every accessible external surface.
38 In NDT,what is the difference between surface and volumetric examina-
The blowdown valve should be shut if any other boilers feed this line. The tion?
manhole, handhole plates, and inspection plugs should then be removed. All
loose deposits of sludge or other sediment should be washed out. The blow- ANSWER: Surface examination, such as with dye penetrant and magnetic par-
ticles, are used to detect discontinuities or cracks on the surface ofthe boiler
down valve should be opened only when it is certain that there is no pressure
component or piping under test for defects, while volumetric examination is
in the line and no one inside the boiler.Any scale or oildeposits should be left
forthe water treatment specialist to see for analysis. used to detect discontinuities including cracks, porosity, and inclusions below
Aboiler properly prepared forinspection should be cool,clean, and dry. the surface or in the internal structure ofthe part under test. The two most
commonly used field methods are ultrasonic inspection and radiographic
It is advisable to attach a red tag marked "Person in boiler" to the steam,
examination.
blowdown,feed, and fuel valves and also to the manhole plate whenever any-
oneis in the boiler.AlsofollowOSHArules forconfined space entry.
39 What three functions can a boiler operator contribute to boiler mainte-
nance?
35 Mayan owner-user commissioned inspector act as the authorized inspec-
tor when repairs or alterations are made to the owner-user's boilers and pres-
sure vessels? ANSWER:
1. Maintaining a safe and reliable plant. This includes periodic testing
ANSWER: The NB revised rules of 1996 permit the owner-user's authorized to make sure the low-water alarms and cutoffs function properly;
inspector to act as such when repair or alterations are made to boilers or proper water levels are maintained to avoid overheating damage; the
pressure vessels at the owner-user's location. If the Owner-user has a NB "R" water treatment is preventing scale and rust from forming dangerous
stamp, the owner-user inspector may also act as the third-party inspector to deposits on heat-transfer surfaces; the flame safeguard system is
verify that the stamp holder made a Code-approved repair. The owner-user, functional sothat no accumulated fuel in the furnace can cause a fur-
however, must have an inspection program at the location that is accredited nace explosion; all auxiliaries are operating properly so that boiler
by the NB. The owner-user inspector under NB rules is limited to making operation is not endangered from faulty draft, faulty feedwater flow,
authorized inspections only to owner-user equipment. Check with the NB for or faulty fuel flow;pressures are within the AWP;and the safety valve
further details. The owner-user inspector must also have a valid owner-user is functional.
commission issued by the NB. The owner-user's inspection program must also 2. Maintaining an efficient plant. Heat loss up the stack is a signifi-
meetjurisdictional requirements forthat location.
cant percentage ofloss in efficiency.Some causes ofthis are under the
control ofthe operator, such as maintaining proper draft and air-fuel
36 How does replication determine the condition ofa header or piping sur-

In-Service Problems,Inspection,Maintenance,and Repairs 631
630 ChapterFourteen
by corrosion or by erosion due to cutting of a soot-blowerjet or fly ash until
ratios as well as stack temperatures. Above-normal stack tempera-
the wall is toothin to withstand the boiler pressure.
tures may be due to scale buildup on heat-absorbing surfaces in the
boiler. Toomuch excess air wastes fuel by heating the air that is
44 What areas of a scotch marine boiler experience the greatest number of
uncombined with the fuel. Poor draft may prevent all fuel from being
failures?
burned in the furnace.
3. Inspection and logging of items that need to be corrected during the ANSWER:
next maintenance period. This includes auxiliaries. During outages, 1. Tube leakage at tube to tube-sheet rolledjoints.
internal inspections will indicate if corrosion or harmful deposits are 2. Tube leakage from metal thinning, wasting of tubes, or blowing of
occurring, and this may require adjustments in operation or feedwa-
tubes.
ter treatment.
3. Weldleakage at furnace to tube-sheet welds.
4. Weldleakage at tube sheet to shell welds.
40 What is a commondefect at the edges ofa handhole? Give cause, preven-
tion, and repair. 5. Tube-hole and ligament cracks and leakage.
6. Furnace bags, bulges and cracking.
ANSWER: Eroded and steam-cut bearing surface. The cause is surfaces not
7. Furnace bags, rupture and explosion.
properly cleaned, or an improperly installed gasket. The bearing surfaces
should be properly cleaned, and proper gaskets installed. Repairs can be Item 7 can be a very serious type of failure, causing not only extensive
made: Build up the corroded area by welding providing that better than 50 property damage but also personal injury and death.
percent ofthe original metal thickness remains or a reinforcing ring may be
used. Ifthe area is built up by welding, the weld is then machined and made 45 Acrack 14-in.long is discovered in a 30-in.-diameter corrugated furnace.
smooth forthe gasket surface. The condition of the furnace is otherwise satisfactory. Is it permissible to
repair the crack bywelding?
41 What causes water hammer and how can it be corrected?
ANSWER: Yes,provided the welding is done by a qualified welding procedure
ANSWER: Water hammer is the passage of high-velocity slugs of water and welder and the work is locally stress-relieved and approved by an autho-
through a steam pipe. The impact of the slugs on pipe bends or elbows can
rized inspector.
cause pipe failures. Slugs or droplets of water are caused by pockets in the
steam lines that are not adequately drained and by opening steam valves too 46 Howshould yourepair a broken stay bolt?
rapidly. Providing adequate drains at low points in the steam lines will pre-
vent pockets ofwater. Valves oncoldsteam lines should be opened slowly. ANSWER: Repairs are not allowed.Anew stay bolt should beinstalled.
47 What kind of water should be used in conducting hydrostatic tests on
42 When are doublestop valves required onthe steam lines connecting a boil-
nondrainable sections ofsteam generators, reheaters, or superheaters?
er toanother boiler'sline, and what are the requirements forthese valves?
ANSWER: Boilers connected to common headers must have two stop valves ANSWER: To avoid scaling, pitting, or stress corrosion to develop in the
nondrainable sections of a boiler, deaerated distilled water, demineralized
with a free-blow drain valve between the valves. The valve next to the boiler
water, or polished condensate should be used.
should be a nonreturn type, and the second stop valve should be ofthe out-
side-screw-and-yoke type.
The free blow drain will tell an operator if a valve is leaking before the 48 Howis ash categorized in coal-fired plants?
operator enters a drum for maintenance and inspection work. This avoids ANSWER: Ash is categorized as (1)bottom ash, which is collectedand withdrawn
scalding ofthe operator. from the bottom ofthe furnace, and (2)fly ash, which is the lighter, fine parti-
cles removed downstream of the boiler in filters, electrostatic precipitators,
43 Name three causes ofbagging orbulging ofboiler shells and tubes. mechanical collectorswith the balance being discharged through the stack.
ANSWER: Bagging orbulging is due primarily to overheating a plate or tube to
49 When monitoring the air around a repair that may involve asbestos
a point where the tensile strength is lowered and plastic flow is induced by
removal, what is the permissible exposure limit per OSHArules?
the boiler pressure. Contributing factors are deposits ofscale or oilorboth on
the internal surfaces. Plastic flow may also be induced on clean boiler sur- ANSWER: The permissible exposure limit per latest OSHArules for an eight-
faces where severe flame impingement or faulty circulation causes steam hr time-weighted average for asbestos is 0.1fibers per cubiccentimeter.
blanketing. Bulging can also develop when a tube or plate has been reduced

In-Service Problems,Inspection,Maintenance,and Repairs 633
632 Chapter Fourteen
50 What are two ways to approach steam piping in a building that may 54 Ifa safety valve sticks open,what should you do?
have asbestos insulation? ANSWER: Reduce the firing rate. Tap the top of the safety-valve spindle
sharply with a light hammer. After the valve seats, blow all dust from the
ANSWER: Per present OSHAguidelines, ifthe airborne concentration is below
external surfaces of the safety valve, and pour some kerosene around the
the allowable limits: (1)Leave the asbestos covering as is, but keep monitor-
spindle bushing. Operate the valve with the lifting lever until it works freely.
ing the concentration at stipulated intervals, or when dust particles are
If the valve will not seat, remove the boiler from service and overhaul the
noted. (2) Encapsulate the existing piping with new material to prevent the
safety valve. Care should be taken to maintain proper water level when the
asbestos from contaminating the air. (3)Enclose the area, which means seal-
ing offthe area where the asbestos concentration exceeds the allowable limits safety valve is blowing.
ofconcentration. The process ofenclosing involves installing a barrier such as
reinforced polyethylene. 55 Must all repairs be approved by an authorized inspector?
ANSWER: Yes, if the strength of the vessel has been impaired in any way
51 What parts ofa watertube boiler may suffer damage from on-offcycling requiring repairs involving Codeenforcement and interpretation. Repairs not
service?
affecting the strength of the boiler or of a minor or routine nature may not
ANSWER: Cycling service is experienced on boilers used for peaking service, require approval. But the inspector should be consulted on the problem if
and which are subject to load reduction, idle periods then restarts, sometimes there is any doubt about the safety ofthe boiler. Crack repairs, welding, tube
daily, and those on severe swing loading. On-off cycling causes thermal- replacement, safety-valve replacement, and similar repairs or changes
induced stresses from expansion and contraction effects, which can cause require approval. The best rule to followon any structural repairs or changes
thermal-fatigue cracking in such components as economizer headers, furnace ona boiler is to immediately contact an authorized boiler inspector.
wall tubes, tube to header welds, and superheater and reheater headers. On-
offcyclingof20per yr is one criteria used to denote a cyclingcondition. 56 Is a qualified welder permitted to make welded repairs on any part ofa
boiler?
52 What causes dew-point corrosion?
ANSWER: Not necessarily. That a welder is qualified to make some welds may
ANSWER: Fuels that contain sulfur, such as fossil fuels and most waste fuels, not mean he or she is qualified for welding: (1) the particular thickness of
produce products ofcombustion that contain sulfur dioxide and water vapor. plate; (2)the type ofmaterial; (3)in the position ofwelding to be used; or (4)
At temperatures below about 300°F, these vapor and gases condense and according to the welding method required.
form sulfurous and sulfuric acids, which attack the boiler metals in what is
termed acid corrosion. If the temperature ofthl'tflue gas can be maintained 57 If the distance between the bases ofgauge-glass stuffing boxes is 12in.,
above the acid dew-point temperature, this attack on boiler components can how long should you cut a new gauge glass? Explain your answer.
be minimized. Special alloys can also be used to resist acid dew-point corro-
sion. ANSWER: About 11%in. to allowforexpansion.
53 How should a hydrostatic test be applied on a boiler installed in battery 58 What are some destructive tests used in qualifying Code welders and
welding procedures forboiler installation and repair work?
with the other boilers in operation?
ANSWER: A hydrostatic test is performed with coolwater at a pressure of IX ANSWER: Destructive tests used are: (1)Tensile test ofspecimens to establish
the strength of the weld. (2) Bend tests to determine the suitability of the
times the maximum allowable working pressure. The test is performed on new
welded joint for the intended service and to qualify the procedure and
boilers and onboilers inthe fieldtocheckmajor repairs orsuspected defects.
welders. (3)Hardness tests to check onthe heat-affected zoneofa hardenable
All areas to be examined should be exposed. The boiler should be filled to
steel to determine the potential for cold cracking. Hardness tests are also
the top with water at room temperature but not under 70°F. The safety
quite often used to provide rapid estimates of mechanical properties. For
valves should be gagged or the connections blanked. Both stop valves on the
example, 500 times the Brinell hardness number gives an approximate value
steam lines should be closed and the valved drip between them open. Atest
for the ultimate strength of steel in pounds per square inch. (4)Drop-weight
gauge should be used to check the pressure. If any leakage from the drip
tests are also used to determine the temperature above which a dynamic
between the stop valves occurs, the test should be stopped and the steam line
crack will be arrested. (5) Charpy V-notch tests are used to determine the
blanked off.The water pressure should be raised slowlyto not over IXtimes
toughness of steel in resisting cracking if a slight notch in the specimen is
the working pressure and held at that value long enough to make a complete
present. (6) Some applications require determining the transition tempera-
examination of the boiler and a hammer test when advisable. Immediately
ture zone where material changes from ductile to brittle behavior. Load is
after the test, the safety-valve gags orblank flanges should be removed.

634 ChapterFourteen
In-Service Problems,Inspection, Maintenance,and Repairs 635
applied as in the Charpy V-notch test but to fracture at different tempera-
tures of the material. A plot is made ofthe foot-pounds needed for fracture 63 What precaution must be observed in turbining the tubes?
versus the temperature at which it occurs.At coldtemperatures, less energy ANSWER: Turbining tubes can cause local tube wear or nicking if the turbin-
is needed, and at the transition zone the material starts to become ductile ing toolis forcedthrough a tube orheld in oneposition toolong.
and fractures at higher foot-pounds as temperature increases to a final com-
plete ductile fracture zone.
64 Is it safe to use portable lamps and extension cords inside boiler drums,
shells, orheaders?
59 Onwhat basis are repairs allowedonboilers?
ANSWER: Only iflow-voltagelamps, 32V or less, supplied by transformers or
ANSWER: Repairs permitted are based on restoring the affected part or parts batteries are used to avoid electric shocks in case a lamp or bulb breaks and
to as near the original strength as possible. They are governed by Code creates a current flow through the boiler shell. Never use extension cords
requirements for new construction, or by NB rules on permissible repairs, without proper waterproof fittings. Make all connections outside the boiler.
where the state has adopted NB rules forrepairs.
And light bulbs should have explosion-proof guards. Fittings, sockets, and
lamp guards must begrounded.
60 Is it necessary to repeat the preheat treatment and postweld heat treat-
ment on a power boiler that underwent repairs as a result of defects found 65 Aboiler is to be connected to a steam header supplied by two other boil-
during a hydrostatic test?
ers. What are the stop-valve requirements forthe boiler per Code?
ANSWER: The preheating and postweld heat-treating rules of a welded joint ANSWER: The boiler must have two stop valves when connected to a common
must be repeated orreapplied to all weldrepairs made to pressure parts. steam header, with a free drain between the stop valves so the tightness of
the valves can be noted. The valve next to the boiler must be an automatic
61 What assistance should the owner or operating engineer give the juris- nonreturn valve, and the second valve near to the header must be ofthe out-
dictional boiler inspector during inspections?
side-screw-and-yoke type.
ANSWER: It is the responsibility of the owner to prepare the boiler for the
required legal internal inspection. All openings must be removed. All scale 66 Why should a steam safety valve not beplaced onthe steam line connect-
ing aboiler to the plant steam line?
and mud must be removed so metal surfaces are exposed for inspection. Fire
sides must be cleaned of soot so tubes can be inspected for corrosion, thin- ANSWER: Safety valves should be installed on the boiler proper, because if
ning, erosion, and evidence ofoverheating.
installed on the steam line, due to flowofsteam in the pipe there wouldbe a
The inspector must be given all the help sM"or he needs. Point out any difference in pressure in the pipe from that in the boiler; thus the pressure
known defects. Station someone immediately outside the boiler during the directly under the seat ofthe valve wouldnot be the boiler pressure. The flow
internal inspection. If the boiler is in battery with others, make sure that all ofsteam in the pipe would also cause the safety valve to chatter and eventu-
steam, water, and blowoffvalves are lockedand cannot be opened. Make pro- ally damage the disc and seat. If the boiler has a dry pipe and it became
vision for the hydrostatic test ifthe inspector deems it advisable. In general, obstructed, the safety valve would not sense boiler pressure, but only pipe
assist in every way tomake the examination thorough and complete. pressure.
Complete all safety recommendations that may be offered so that the
Certificate ofOperation issued bythe jurisdiction can be quickly processed as
a result ofthejurisdictional inspection.
62 What precaution must be observed before closinga new boiler or a boiler
that has been openedforcleaning orrepair?
ANSWER: Make sure all tools, pipes, welding rods, rags, and other such items
are removed from drums, headers, furnaces, and tubes. At times, a mirror
and flashlight must be used to check headers that are otherwise not accessi-
ble for inspection of foreign material. Bent tubes that cannot be looked at
from end to end (such as superheater tubes) should be thoroughly flushed,
one tube at a time. On new boilers or where work was done in a tube area,
drop rubber balls, and even steel balls, to make sure the tubes are free of
obstruction. Water and air can be used to push through the rubber balls.

Boiler operation and maintenance practices are changing as more
plants become equipped with modern controls and instrumentation.
Boiler plant performance improvement includes technical considera-
tions to improve efficiencywith reliability so as to assure continuous
safe service is being provided per existing statutes and what is
termed good engineering practice. A new maintenance philosophy
combines efficiency centered maintenance with reliability mainte-
nance. The reliability concept involves identifying key physical mea-
surements that could cause a breakdown, and then setting limits for
when corrective actions must be taken. The term "computer-based
maintenance" is often used. This involves setting up a computer pro-
gram to:
1. Schedule and track performance output so that changes can be
noted. If the performance is below set points, preventive mainte-
nance is scheduled with the necessary work orders.
2. Showtrending ofvarious material data, such as heat rate, amount
of fuel used and output, pressure drops in the flue gas loop, and
similar data to show that corrective actions may be required in
order to improve performance orto avoida failure in operation.
3. Track labor and material costs to maintain the plant on a yearly
basis per thousand lb ofsteam produced.
4. Maintain a spare-parts inventory control and ordering system.

Boiler PlantTraining,Performanceand Efficiency Monitoring 639
638 ChapterFifteen
cational. The educational and social functions of such groups are rec-
Financial considerations in improving boiler plant performance are
ommended highly.
interrelated to technical plant performance in such areas as reducing
Management should annually review the training available for the
fuel costs by improving efficiency and reducing personnel needs by
power plant personnel to note if the relationship to the rest of the
more automation, and also considering outside maintenance for the
plant is clearly understood. Many plant engineers or powerhouse
annual turn-around inspection. The trend is to view each boiler plant
superintendents simulate plant upsets in frequent in-plant drills.
by cost-accounting methods and, for those plants that generate both
This is an excellent method ofpreparing forall types ofcontingencies.
process steam and electric energy, as a profit center, in other words,
Large boiler systems require special training programs because of
to consider whether it is cheaper to buy power or generate power.
the complexity ofthe controls, valving, instrumentation, and depth of
Employee selection and training. Modern boilers and auxiliary hardware. Large boiler manufacturers sell training programs to utili-
equipment have been developed along such lines ofautomatic control ties and large industrial customers. With government regulations on
that they seem to require little attention. Unfortunately, this develop- emissions standards affecting operations, training by personnel from
ment has had its effect on some operators with the consequence that the boiler manufacturer should help operators in taking over a new
they have acquired the idea that the equipment can think for itself. plant. Simulators are more and more used as the boiler plants become
Regardless ofhow automatic a plant may be, the human element may more complex.
still be the weakest link and may become responsible for a costly Many state laws require full-time or part-time operator attendance
shutdown. Each individual connected with boiler plant operation and on automatic-fired boilers. The meaning ofattendance in many juris-
maintenance should be trained to understand that she or he has a dictions is as follows:Watertube boilers with capacities over 20,000
highly responsible duty to carry out and that those who cannot lb/hr and those fired with pulverized coalshould have full-time opera-
assume this responsibility capably have no place in a boiler plant. tor attendance. High-pressure firetube boilers should have full-time
This attitude should be assumed by each person in the organization, or part-time operator attendance. Full-time attendance means the
from the ash handler to the chief engineer. The success ofthe organi- presence ofa competent operator who never leaves the boiler room for
zation depends largely on the careful selection of each prospective more than 20 min. Part-time attendance means the presence of an
employee-a real problem in personnel study. operator who may leave the boiler room formore than 20 min, leaving
High availability ofpower plant equipment is the result ofcorrectly the boiler operating unattended, but making periodic checks at least
installing reliable hardware and associated systems, which are then every 2 hr.Aboiler is considered operated unattended when it is oper-
properly operated and maintained by skilled people. Part ofthe effort ated for more than 2 hr without a competent operator checking it for
to keep power plant equipment operatIng efficiently and safely proper operation. State and city laws must be checked on operator-
requires setting up inspection programs ofthe boiler, auxiliaries, fir- attendance requirements.
ing equipment, and controls. Where no legal requirements exist for operator attendance, it is
Operators are being cross-trained in combined-cycle plants to per- good practice to train people to the following minimum know-how
form minor maintenance as well. Management will view such person- requirements depending onthe size ofthe plant:
nel as being more valuable to their operation. The basic rule to follow
1. Trace and sketch a boiler-fuel system and associated valves,
is to learn new skills, and youbecome more valuable.
strainers, gauges, and controls.
Training programs. Study programs should be developed. The size 2. Trace and sketch main and auxiliary steam systems and conden-
ofthe plant and available facilities will determine the best approach.
sate-return and boiler-feed systems, including valves, gauges,
In large plants this may consist of periodic classes for the operating
controls, and interlocks.
personnel under the supervision of a capable executive; in small
plants it may outline home study for those interested. Some means of 3. Inspect and test boiler casings and settings.
instilling ambition and promoting action to acquire further knowl- 4. Inspect fire sides and water sides for leakage, corrosion, crack-
edge ofthe equipment with which they work will be to the benefit of ing, bulging, blistering, and other conditions that weaken the
all concerned.
boiler.
There are several organizations of operating and power engineers
5. Clean, inspect, and test oiland gas burners and registers.
which are represented in larger cities and whose aims are purely edu-

640 Chapter Fifteen
Boiler PlantTraining,Performanceand Efficiency Monitoring 641
6. Check fuel tanks and, if necessary, clean strainers, lines, and
29. Cut superheaters in and out properly.
valves.
30. Adjust feedwater heater pressures and temperatures.
7. Line up, recirculate, check for leaks, and light offa fuel-oil sys-
tem. Check combustion safeguards. 31. Renew and repack gauge glasses.
8. Observe and record fuel-system pressures and temperatures. 32. Remove,regasket, and replace manhole and handhole plates.
Check and adjust control settings. 33. Inspect, repair, and set safety valves within Codelimits.
9. Inspect and operate sootblowers properly.
34. Clean the fire side and water side ofthe boiler.
10. Light off, fire, and bank fires in a coal-burning boiler (if 35. Make refractory and other furnace repairs.
installed).
36. Conduct a hydrostatic test.
11. Inspect and regulate stoker and pulverizer operation in a coal-
37. Lay up a boiler.
fired boiler.Check and adjust controls and interlocks.
38. Knowhow to remove and replace tubes in the boiler, superheater,
12. Start, regulate, and secure forced-draft and induced-draft fans.
economizer,air heater, and feedwater heater.
Check forproper operation, controls, and interlocks.
39. Adjust sootblowers and lances.
13. Inspect breechings, uptakes, and stack.
40. Inspect, clean, and repair boiler gauges, instruments, and con-
14. Determine draft, wind-box, and furnace pressures and furnace
trols.
and stack temperatures. Adjust the draft where needed.
15. Take and analyze flue gases for CO , CO, and 02' Interpret the In addition to the above, an operator should continuously study any
2
results and make the necessary corrections. new developments in: boiler operation, maintenance procedures,
repairs, legal requirements including safety and environmental laws
16. Blowdown a boiler,both bottom and surface blows.
affecting boiler plants, Code changes affecting boiler repairs, and
17. Blowdown gauge glasses and water columns.
inspection or installation requirements.
18. Test high- and low-water alarms and low-water cutoff.Dismantle
New plant familiarization. An efficient way to becomefamiliar with a
and clean alarms and low-water fuel cutoff.
new plant is to trace every important piping system and make a
19. Regulate feed pumps and change-over pumps and adjust feedwa- sketch of all the valves and equipment in each system. Do the same
ter governors.
with electrical systems. An operator should know the plant well
20. Regulate boiler water level. enough to be able to goto key valves and controls in the dark during
an emergency. All new operators should trace and sketch each sys-
21. Cut in, adjust, and secure feedwater-level regulator.
tem. Afile ofliterature pertaining to machinery, instrumentation, and
22. Test safety valves.
equipment in the plant should be maintained for study. Also, a filing
23. Put a boiler on line. system for blueprints ofimportant equipment should be kept in case
they are needed in a hurry. Set up a spare-parts inventory ofcritical
24. Warm up and cut in steam lines.
components so they are always on hand or make a list of suppliers
25. Take a boiler off line, pull fires (for coal-burning boilers), and that can respond immediately to supply you with essential parts or
secure the boiler.
repair services. This includes boiler tubes and components of equip-
ment that would shut down the plant if they were not in stock and
26. Conduct boiler-water analysis, interpret the results, treat the
needed because offailure.
feedwater, and adjust continuous blowaccording to a water-treat-
ment specialist's advice, ifrequired.
Emergency training. Training for emergencies ofthe operating per-
27. Shift combustion control from manual to automatic and back sonnel is indispensable to the boiler plant. In the small plant, individ-
again. Check the safety controls in doing this. ual instruction may suffice, but in larger plants, as with a fire drill,
the operating force should be schooled for every conceivable emer-
28. Prepare boiler logsand operating records.
gency.Whether the emergency is low water in a boiler, loss of auxil-

642 Chapter Fifteen
Boiler Plant Training, Performance and Efficiency Monitoring 643
iary power,failure ofan interlocking system, or a rupture in the pres-
Forced outages must always be considered a possibility. Most plants
sure system, each worker should have a definite station and specific
have no spare capacity or not enough capacity when the largest unit
duties to fulfill. Everyone should be drilled to understand the reason
suffers an unexpected failure. Emergency planning should include an
for these duties and to carry them out quickly with no confusion or
adequate inventory ofspare parts, such as tubes, plugs, gaskets, and
overlapping in their scope.
similar components, that will help in expediting a repair. Extensive
Certain alarm systems are invaluable for warning of emergencies,
repairs of a key unit may require considering renting a boiler while
but there is no alarm system that can replace the almost instinctive
the damaged unit is being repaired. Much time can be gained if plant
anticipation ofmany emergencies by a well-trained, alert engineer.
engineers preplan for such an emergency by having water, steam, and
Flooding of boiler equipment has created emergencies that normal- fuel piping installed forthe rental boiler sothat the rental unit can be
lyrequire powerplant equipment to be reconditioned after the waters
quickly connected to the plant's system. A list of suppliers and reli-
recede. The followingprecautions should be taken before a boiler that
able repair firms should be made available to all shift operators.
has experienced floodingis returned to service:
Control room operation. Large plants depend heavily on control-
room-type operations. This practice has eliminated continuous area
1. Safety valves: Clean, lubricate, inspect, and test the valves. Inspect
the discharge pipe formud obstructions. surveillance oflarge power plant sections, with heavy reliance placed
on instrumentation and alarms to alert the control room to an abnor-
2. Low-water cutoffs: Clean, rewire if necessary, renew probes and
mal situation. It is not possible to instrument an alarm for all possi-
mercoid switches ifnecessary, inspect, and test.
bilities ofmalfunction. Therefore, care is needed in avoiding too much
3. Limit controls: Clean, inspect, and test. Renew ifnecessary. reliance on control-room-type operation unless it is supplemented by
area surveillance ofoperation at stipulated, safe intervals. As a result
4. Flame safeguard devices: Clean, inspect, and test. Renew if neces-
sary. ofseveral nuclear plant experiences, the followingconcepts in control
room operation are being developed. Control rooms should display
5. Electric motors, transformers, relays, and wiring: Electric motors
normal, marginal, and out-of-limit conditions on a system. Control
should be cleaned, baked out, and tested before energizing.
room operators should be trained to identify when a safety system on
Conduit, BX,wiring, and relays should be checked by a qualified
the loopmay be involved and what the implications to safe operation
electrician. If any is defective, renew. Failure to followsafe proce-
may be as a result. An upper-limit alarm system should force the
dures regarding electrical facilities couldlead to fatal electrocution
operator to decide what preventive or corrective actions must be
and/or electrical failures including burnouts and fires.
taken to avoid passing through a potentially dangerous condition.
6. Refractory, brickwork, and insulation: Mter inspection and repair, Critical information displayed in a control room should have means
all these should be dried out as much as possible before firing. provided for rapid validation ofreadings. Alarms should ring on a pri-
Initial firing should be light and in short intervals, in order to ority system based on urgency for operator action whenever a plant
allow moisture to escape gradually. Rapid firing could build up upset jeopardizes equipment.
steam pockets with resultant pushing out ofrefractory.
Safety in operation and maintenance. Safe and effective operation of
7. Internal inspection: Boilers should be thoroughly inspected inter- pressure equipment is also important because ofgovernmental regu-
nally, and any accumulation ofslime and mud should be removed. lations; however, a safe plant is also a means of reducing financial
8. Start-up: As soon as the boiler is started, the following should be risk to an enterprise. Operators must assure themselves at all times
done: Test flame safeguard devices, low-water cutoffs, safety that their procedures are technically sound, and will not violate envi-
valves, and limit controls. ronmental or safety regulations, such as those of the Occupational
Safety and Health Administration or the Environmental Protection
9. Surveillance: Maintain the boiler logafter the boiler becomesoper-
Agency.Improper operation or procedures that violate these regula-
ational. Diligently monitor the operation of controls and safety
tions can impose severe liability costs or fines. Large plants some-
devices. Keep the boiler under strict surveillance for leaks, dirty
times employ a safety engineer whose duty is to see that all hazards
gauge glass, muddy blowdown,and similar evidence that the effect
are reduced to a minimum, to educate the personnel to be safety-
ofthe floodingmay require further cleaning and repairs.
minded, and to select educational material on safety for posting.

BoilerPlantTraining,Performance and Efficiency Monitoring 645
644 Chapter Fifteen
Wear hard hats in any area where head injury is possible from
Obviously, the small plant cannot afford such a specialist. But the
falling objects or from accidentally bumping into protruding parts,
same ideas ofsafety can be developed among a smaller personnel at a
such as valves or elbows ofpiping.
proportionately lower cost. Such a program supplies another instance
ofhow spending ten dollars may save hundreds. Wear special clothing to avoid skin contact of potentially harmful
No matter how small a plant may be, a bulletin board should be contents in the boiler.
included in its equipment. If employee's compensation insurance is
carried (as required in many states), the insurance companies usually Observe and follow all other safety rules stipulated in company or
furnish excellent safety bulletins free. These should be posted. A set legal statutes. Hydrostatic tests require consideration ofthe adequacy
ofsupport to handle the weight ofwater involved, test pressure to be
ofsafety rules for the particular plant should be suitably framed and
posted permanently in a conspicuous place.Aset ofthese rules typical imposed, relief valve gagging or removal, accuracy of test gauges,
venting ofvessel prior to filling with water, and suitability ofconnect-
ofthose observed in many plants is shown inApp. 3.
Safety laws involving power plant equipment and surroundings are ed apparatus to withstand the test pressure.
covered by state statutes, Occupational Safety and Health Shift schedules are another important function ofboiler plant man-
Administration (OSHA) standards, and fire and casualty insurance agement. These must be arranged sometimes for a 24-hr day,and var-
company requirements. The modern approach to safety is to consider ious schedules are followed in order to limit the workweek to a cer-
an entire system or loop and then determine the effect to the system tain number ofhours.
Many plants that employ a number of operating engineers find it
if one ofthe components were to fail or if an operator did not respond
necessary to have at least one spare worker, or "floating" operator.
to a situation properly. The extent of analysis needed will depend on
the criticalness of the plant. Certainly in a nuclear plant, the mal- This person should be capable and trained to fill in any shift vacancy
function of a valve may require more instrumentation, alarms, and due to illness, absence, or vacation periods. During normal condi-
redundancy than would be necessary in a small industrial plant. The tions, the floating operator may be absorbed in a maintenance or test
term plant interaction reviews, in the analysis ofthe effect ofa compo- schedule.
nent failure, is gaining increased attention in reliability studies. It should be a strict rule in shift work that no operator should leave
General safety rules that are applicable to boiler work include the the station to prepare to go home until the relief operator has report-
ed at the post ready to carry on the duties. It is often during the few
following:
minutes' interim ofneglect when one is preparing to leave the instant
Use safe ladders with no defects as welJ,as scaffolds, hoists, and relief shows up that an accident happens.
cables in gaining access to boiler components.
When entering a boiler, make sure all valves, lines, and similar con-
Boiler Efficiency Monitoring
nections for steam, water, fuel, air, and flue gas are tightly closed or
Boiler efficiency monitoring can reveal degradation that, if stopped
blanked off.
and corrected, can improve boiler performance in technical and finan-
Make sure there is sufficient oxygen present in any drum, header,
cial ways by perhaps reducing fuel costs. Two methods will be illus-
or shell that is to be entered per confined-space-entry requirements
trated in calculating boiler efficiency for monitoring of boiler perfor-
of OSHA.An instrument for measuring the presence of at least 21
mance.
percent oxygen should be used.
Direct method. The simplest and easiest to apply is the direct
Make sure all asbestos that may have to be disposed of is by suit-
method in which
able containers, and that the work area is properly isolated to pre-
output
vent the asbestos to spread in the boiler plant. Efficiency =. 100
X
mput
Use low-voltage lamps and extension cords with proper guards and
insulation. It is necessary to stabilize boiler conditions to agreed set points so
Make sure drums and furnaces are properly purged and vented that comparisons can be made to the same boiler operating condi-
before entering. tions.

646 ChapterFifteen Boiler PlantTraining,Performanceand Efficiency Monitoring 647
Example A 50,000 Ib/hr boiler operating at 200 psi saturated steam has 3. Loss due to moisture in the air used for combustion. This is one of
47,000 lb/hr condensate return, 3500 lb/hr continuous blowdown. Makeup the reasons large-size boilers preheat the air; otherwise it is also
water temperature is 72°F, and condensate return is 175°F. Boiler uses considered an inherent loss originating from the use ofambient air
natural gas with a heating value of995 Btulft3• Acheck shows average nat- in the combustion ofthe fuel.
ural gas flow for the 50,000 lb/hr steam flow is 69,800 ft3/hr. What is the 4. Loss due to the heat carried up the stack by the flue gas. Factors
efficiency ofthe boiler bythe direct method?
that can influence this loss item include:
solution a. High excess-air as revealed by flue gas analysis.
Makeup flow = 53,500 - 47,000 = 6500 lb/hr b. Dirty or scaled water-side and fire-side heat-transfer surfaces.
c. Poor water circulation in comparison to fireside gas flows.
Average temperature of entering feedwater is 72(6500) + 175(47,000) =
53,500(T ), and solving, Tr = 162.5°F. d. Faulty gas baffles that permit bypassing of heat-transfer sur-
r
Enthalpy ofsteam at 215 psi absolute = 1199.2Btu/lb faces.
e. Gas velocity through boiler too high (draft) so that not enough
Enthalpy ofwater at 162.5°F = 120.4Btu/lb
time is available for efficient heat transfer.
Enthalpy ofliquid at 215 psia = 361.58 Btu/lb
5. Losses due to incomplete combustion from:
Output ofboiler = 50,000(1199.2 - 120.4) + 3500(361.58 - 120.4)
a. Insufficient air supply.
Output ofboiler = 54,784,130 Btu/hr
b. Coolfurnace at low loads.
Input = 69,800(995) = 69,451,000 Btu/hr. Substituting output/input,
c. Poor atomization or pulverization offuel.
Efficiency = 78.9% 6. Losses due to combustibles in ash, especially applicable to solid
fuel-burning boilers, caused by:
This simplified method of tracking efficiency can be used to detect
a. Grate not large enough for complete combustion ofthe fuel.
trends ofperformance by comparing previous efficiencies with current
b. Toohigh solid fuel injection or overload on boiler.
results. The best comparison is obtained with a benchmark reading
c. Toofrequent dumping of ash before complete combustion of the
when the boiler is new, or after a thorough cleaning and overhaul.
fuel occurs.
Indirect method. The indirect method is also called the input-loss 7. Miscellaneous losses from radiation, convection and leaks, such as:
method and closely follows the ASME method of tabulating where the a. Poor insulation around drums and setting.
losses are occurring. The efficiency is then determined by b. Furnace refractories in need ofrepair.
c. Piping, joints, seal, and other leaks around boiler setting.
input - losses ,"
E
= .
t X
100
mpu Example of Indirect Method Acoal-burning boiler uses 2000 lb/hr ofcoal,
which produces 420 lb/hr ash. The unburned carbon in the ash is 18 per-
This method requires measuring the flue gas and also a fuel ultimate cent. Air and fuel temperature at entrance to furnace is 74°F. Relative
analysis. Its chiefadvantage is that it indicates where the losses are occur- humidity of air is 70 percent. Barometric pressure is 29.92 in. Hg. Steam
ring, thus making it possible to improve the efficiency if the identifiable temperature is 360°F. Flue gas temperature leaving the boiler is 452°F.
lossescan be reduced. Its disadvantage isthat much data and calculations The following test results were obtained:
are necessary, as the followingexample ofthe indirect method willshow. 1. Ultimate fuel analysis forcoal,percentage per lbcoal:
The following losses must be determined in the indirect method.
Component Percentage
1. Loss due to moisture in the fuel. This is especially applicable to
Carbon 62.0
coal that is washed or stored outdoors. For other fuels, it is consid- Hydrogen 4.0
Nitrogen 1.0
ered an inherent loss with little chance for improvement unless
Oxygen 8.0
there is a fuel change. Sulfur 2.0
Moisture 8.0
2. Loss due to the combustion of hydrogen in the fuel that also forms
Ash 18.0
moisture and goes up the stack as vapor. Gas and oil have the most
hydrogen in them. This loss is also considered an inherent loss and Heating value ofcoal= 11,800Btullb
not controllable unless the fuel specifications are changed. 2. Flue gas analysis byvolume:

The operator realized there was a 4.8 percent loss in efficiency and
something would have to be done. The last internal inspection showed
an increase ofwater-side scaling due to heavy makeup. He decided to
have the boiler acid cleaned to improve the efficiency and thus save
fuel costs. This decision was also influenced by observing a marked
increase in stack temperature from the previous month. The following
month showed that due to the acid cleaning, the efficiency had
improved to 78.5percent.
It is the usual practice in heat balance work to let the enthalpy of
the feedwater to be that ofthe liquid enthalpy at the stated inlet feed-
water temperature, unless the pressure of the feedwater is above
about 600 psi.
Boiler tuneups and excess air. Boiler tuneup has received increased
attention as a means ofimproving combustion efficiency.The primary
objective of the tuneup is to achieve the highest combustion efficiency
by controlling the amount ofexcess air used in burning the boiler fuel
and also to reduce the heat loss going up the stack. Some reduction in
the power required forthe induced and forced-draft fan is also possible.
Care is required in operating at too low an air-fuel ratio, because:
1. Incomplete combustion may occur,which can also cause a heat loss
from combustibles going up the stack.
2. Smoke can be created, which may violate local environmental reg-
ulations.
3. Toorich a fuel mixture poses the hazard of unburned fuel in the
gas passages igniting and causing a furnace explosion.
4. Soot deposits from incomplete combustion interferes in fire-side
heat transfer, thus reducing efficiency.

BoilerPlantTraining,Performanceand Efficiency Monitoring 655
also make it possible to check performance on a continuous basis.
Companies active in this field ofcombustion analysis instrumentation
include: Neotronics of N.A., Inc., Jefferson, Georgia; Bacharach,
Pittsburgh, Pennsylvania; Land Combustion, Bensalem, Pennsylva-
nia; and Fisher-Rosemount, Pittsburgh, Pennsylvania.
Tracking efficiency. Operators must determine, from the boiler
tuneup or the boiler/burner manufacturer, the minimum excess air
permitted for the fuel fired. Periodic readings of02' CO, and CO will
2
help to determine if fuel-burning equipment adjustments may be nec-
essary, such as: atomizing pressure and burner tips, fuel oil tempera-
ture to burner, flame direction, soot deposits, and similar degradation
that occurs in operation. This will help in maintaining boiler perfor-
mance efficiency and thus save fuel. On smaller boiler installations,
on-offfiring with purging prior to burner operation can be wasteful of
fuel burning. The cost ofinstalling a modulating burner system that
varies firing rate by load demand can prove to be more economical
than on-offfiring. It also reduces the thermal stresses on combustion
components ofthe boiler, such as furnace and tube sheet junctures of
8M boilers.
It is also important to watch for any increases in flue gas tempera-
ture and high draft while maintaining excess air. Any significant
increase is an indication offouling offire-side heat-transfer surfaces.
High excess air sometimes is caused by excessive casing leaks into
the furnace, especially when operating at negative furnace pressures.
Increases in fuel consumption require also a review ofwater-side scal-
ing possibilities. The importance oftracking performance and efficien-
cy is to note the changes that may be occurring from previous set
points or established desirable efficienciesin operating the boiler. It is
the operator's skill that will determine what corrective actions are
required to restore the boiler plant to expected performance criteria
or efficiency.
There is an economic benefit in maintaining the highest boiler per-
formance, immediately noticeable in fuel costs.
Example A 75,000 lb/hr boiler operates at 400 psi with 500°F superheat
for an average of 16hr/day, 246 days/yr. Natural gas is the fuel used at an
average cost of $0.80 per thermo After one year of operation, tests show
that the boiler efficiency dropped from 82.2 percent to an average of 75.6
percent. Continuous blowdown is at 2250 lb/hr. What extra fuel costs were
incurred from the drop in average efficiencyiffeedwater temperature aver-
aged 195°F?
solution Since enthalpy of steam = 1242.9 Btullb, enthalpy offeedwater
= 152.9Btullb, and enthalpy ofblowdownwater = 428 Btullb, then
Output = 75,000 (1242.9 - 152.9)+ 2250 (428 - 152.9)= 82,368,975 Btu/hr

656 Chapter Fifteen
Since one therm = 100,000 Btus, this is 823.69 therms/hr.
Input at 82.2%efficiency = 823.69/0.822 = 1002.6therms/hr
The cost offuel at this efficiencyfor the time period is then
1002.06 (0.80)(16)(246)= $3,155,286.50
Input at 75.6 percent efficiency = 823.69/0.756 = 1089.54 therms/hr. The
cost offuel at this efficiencyfortime period is then
1089.54(0.80)(16)(246) = $3,430,743.50
The extra fuel cost incurred due to the drop in efficiencyis thus
Extra fuel costs per year = $3,430,743.50 - 3,155,286.5 = $275,457.00
Economical evaluations. With the increase in available instruments
and controls and the growth in environmental equipment that will assist
boiler plants to complywith environmental regulations, boiler plant man-
agers must evaluate many pieces ofequipment foreither repair options to
restore performance orto replace it with new equipment. The engineering
method ofdetermining this type ofproblem is to compare cost ofreplace-
ment with the costofoperating a retrofitted piece ofequipment. However,
even this may be influenced by such matters as environmental regula-
tions, perhaps public relations with the community, and even tax laws on
permissible depreciation. The followingexample is provided with certain
assumptions made, and is one method ofevaluating repairing oldvs. buy-
ing new equipment from an economicstandpoint.
Example Assume the same load conditions exist for the 75,000 lb/hr boil-
er reviewed in the previous example, but it is several years later. The tubes
are 20years old as are the combustion and other controls. The decision has
to be made whether the boiler should be replaced with a new one or
retubed with new controls installed. The followingquotes are received:
1. Retubing and changing controlswouldcost$700,000with an expectedlifeof
15years. Thebank is willingtofinancethis purchase at 14percent interest.
The efficiencyofthe refurbished boiler is guaranteed at 80 percent. The
bank loanwouldbefor15years with an annual payment required.
2. A new boiler wouldcost $1,500,000and have an efficiencyof85.5 percent.
There wouldalsobea $100,000peryear labor savingin operating the boiler.
The expectedlifeis 20years. The bank is willingto finance the purchase at
12percent interest with annual payments for20years.
Dueto increase inproduction,it isplanned tooperate the newinstallation 16
hr/day for 250 days/yr. Steam output conditions would be the same, namely,
823.69thermslhr as derived in the previous problem.Assume no salvage value
at the endofexpectedlifeforthe twooptionstobeevaluated.
solution The economicconsiderations will be limited to comparing capital
plus interest charges and operating costs on a yearly basis.

658 ChapterFifteen
Boiler PlantTraining,Performanceand Efficiency Monitoring 659
Property conservation also affects operators of boiler plants, 4. The written plan must be available to employees fortheir review and
because ofthe inherent fire risk that exists when fuel is being burned. input. The employees must be appraised ofall potential fire hazards
Insurance companies place great emphasis on the preservation of the as they relate to their jobs and of the procedures to followif a fire
boiler plant because of its potential fire and explosion hazard, and also erupts, as specified in the employer's fire prevention plan. All new
for the plant to comply with legal inspection requirements. Quite often, employees are to be similarly instructed. If the occupancy or condi-
the boiler plant being sovital in production, business interruption cover- tions in the plant change, all employeesmust be soinstructed.
age is extended to the boiler plant forboth a fire hazard and breakdown,
as applied by a boiler and machinery policy.Operators will comein con- Fire terms. Fire terms are briefly reviewed here to give plant opera-
tact with insurance company representatives who willstress fire preven- tors an understanding of the quite complex subject of fire prevention
tion, and licensed jurisdictional boiler inspectors who will stress ASME engineering. Fire is generally defined as a chemical reaction that
andjurisdictional Coderequirements. involves"oxidizing"a substance, solid,liquid, or gas; the visible evidence
of this is a fire or flame and is accompanied by the release of heat.
Fire prevention representatives. Thus, operators must become familiar Combustion takes place in the presence of oxygen, a flammable sub-
with insurance companies' property conservation recommendations.
stance, and a source ofignition.Allthree must be present to sustain it.
Insurance companies' engineering representatives can provide informa-
Fire protection engineers have classified fires as follows:
tion on property conservation, based on their company or national stan-
dard requirements or on incidents they have experienced with other sim- 1. Class A: The burning ofordinary combustibles such as wood,paper,
ilar properties. They generally specialize in identifYingfire sources and and cloth where water can easily lower the temperature of ignition
what can be done to reduce the exposure. Many times these are based on and thus put out the fire.
NFPA standards and may have been incorporated into local legal
2. Class B: Flammable liquid fires such as oil, gasoline, and grease
requirements because these standards have received national recogni-
where blanketing or smothering is needed to put out the fire (remov-
tion as good standards to follow.For copies ofNFPA standards write to
ing the oxygen).
NFPA,Batterymarch Park, Quincy,MA02269.
3. Class C: Electrical equipment fires where an agent that doesnot con-
OSHA fire prevention plan. Mter several fires killed workers in an duct electricity is needed to fight the fire.
industrial plant, OSHA Labor Fact Sheet No. 91-41 was issued. This
requires employers/owners of a facility to implement a written fire pre- Fires in metals include the burning of magnesium, powdered alu-
vention plan with the followingfeatures: minum, zinc, sodium, potassium, and similar hazardous metals in which
ordinary extinguishing agents do not work to put out the fire. Special
1. The employer must provide proper and workable exits and fire-fight- powdered or granular substances must be used to cover the burning
ing equipment, have an emergency plan for contingencies that may metal and excludeoxygenfrom the fire.
arise based on the occupancy, and have an employee training pro- Aflash point is the temperature at which a substance (solid,liquid, or
gram to prevent fire casualties in the workplace. gas) gives offenough vapor to make an inflammable mixture with air.
2. There must be housekeeping procedures for the storage and cleanup The ignition, or burning, point is that temperature at which a substance
of flammable materials and waste. There is a recommendation to ignites or burns and continues to burn as long as flammable material
recycleflammable waste such as paper, but safe packaging and han- and oxygenare present.
dling must be followed. Flame luminosity is an indication ofthe intensity ofcombustion bythe
amount ofheat liberated. It is related to flame temperatures listed in the
3. Workplace ignition sources such as smoking, welding, and burning-
table onthe next page.
type operations must have written procedures to prevent igniting any
The explosive range is a range or percentage of volume mixture in
flammable substances on the premises. Flammable material must be
air that limits the combustibility ofthe substance and rate ofburning
kept away from all sources ofheat. This includes leaks and spills.All
when mixed with air. In a lean mixture the particles ofthe substance
heat-producing equipment such as burners, boilers, heat exchangers,
are so widely separated that those set on fire by ignition will not set
ovens, stoves, fryers, and similar equipment must be properly main-
fire to the other particles nearby. When the particles are so close
tained sothey function safely,and they must be kept clean and free of
together that they exclude the proper mixing ofair or oxygen with the
leaks and flammable residue.
particles, the mixture is called rich. The lean mixture's point of com-

Boiler PlantTraining,Performanceand Efficiency Monitoring 661
load, or similar causes ofelectrical breakdowns, these sparks can
ignite combustible vapors, liquids, or solids.
8. Chemical reactions. These can cause the release of flammable
gases which in severe cases can form vapor clouds that when
finally ignited cause very destructive explosions and fires.
9. Friction causes heat to develop, and this heat raises tempera-
tures of the surroundings until combustion of any nearby flam-
mable material may result.
bustibility is called the lower explosion limit (Ie!), while the corre-
10. Static electricity.This is produced byfriction,or the rubbing togeth-
sponding rich mixture's threshold limit is called the upper explosion
er oftwo surfaces, which can produce a buildup ofelectric charge.
limit (ue!).For example, hydrogen has a leI of4.1 percent and a uel of
74 percent. The charge can reach a point where a spark-over occurs that can
ignite combustible materials. Of great concern are flammable liq-
Causes of fire. It may be well worth reviewing the many causes of uids flowingin pipes that generate static electricity and hold it if
fire because by knowing the potential sources, operators can identify there is no ground drainage forit. It is necessary to ground any con-
the symptoms and take corrective action. The causes are: ducting-type discharge nozzleortip sothat the static is drawn off.
1. Direct contact of combustibles with open flame or glowing mate- Autoignition temperature, as shown in Table 15.1,is the lowest tem-
rials.
perature at which a solid, liquid, or gaseous substance will initiate a
self-sustained combustion in the absence of a spark or flame. This
2. Long-time exposure to low heat of combustibles until the
temperature can vary considerably since it is influenced by the
released gas ignites and burns the surroundings. Hot steam
nature, size, and shape ofthe igniting surfaces.
pipes without sufficient insulation can ignite wood,dust, etc. that
touch the steam pipes; this is an example of long-time heating Water supply and fire fighting plans. A good public water system is
effects.
usually the most economical source of fire protection. This may have
3. Spontaneous heating or combustion. This is a slow oxidation at to be supplemented, depending on the occupancy or where the public
ordinary temperatures of material that is a poor conductor of supply is primarily for domestic water. However, all operators should
heat. The heat of oxidation is not carried away, and as a result be familiar with the fire fighting plan for the property. The following
the temperature rises, with the reaction speeding up, until a should receive attention:
temperature is reached at which a self-sustaining combustion, or
1. Familiarity with the property's ground plan and the type ofbuild-
burning, begins. Some heat is caused by fermentation such as
ings on the property.
hay or grass cuttings in a poorly ventilated pile.
4. Explosions or rapid propagations of flame. These result from
rapid decomposition of a substance with large release of heat
(exothermic reaction) and also rapid flame travel because of
released flammable vapors or by rapid release ofpressure.
5. Lightning igniting combustible material.
6. Dust fires and explosions. Dust can accumulate from such sub-
stances as lamp-black, grains, wood, flour, starch, sugar, wool,
fibers and fluff from shearing, metal powders, resins, celluloids,
and plastics.
7. Electric sparks. Electricity can be a source ofintense heat, and if
sparks develop from poor connections, failure ofinsulation, over-

BoilerPlantTraining,Performanceand Efficiency Monitoring 663
662 ChapterFifteen
its expected duration. Many fire insurance companies also want to
2. If oneisnotavailable,make a sketchofpublicwater connectionstothe
be notified.
propertyincludingpipeand valvesizesand wherethey are located.
Establish a watch system in areas that contain combustibles or a
3. Also sketch check valves, hydrants, fire pumps, and hose connec-
flammable process, such as fuel tanks and fuel lines.
tions.
Provide extra portable fire extinguishers in the area where sprin-
4. Knowwhere fire extinguishers and first aid equipment are located.
klers are out ofservice.
5. If there are sprinkler systems, know how they are activated and
Alert all employees where to take precautions when disposing of
what valves must be open for them to be effective. This also
trash and combustibles.
applies to foam and fogsystems.
Limit any source ofignition activity, such as cutting or welding, in
6. Have readily available fire department alarms and phone numbers
the affected areas.
so fire brigades, police, and executives can be called in case of a
It is preferred that work on restoration be on an "around the clock"
fire or fire fighting impairment.
basis because ofthe risk involved during the impairment.
7. Know all exits and the procedure for occupants to follow to leave
It is also preferred that hazardous process areas not be operated
the building or boiler plant.
during the impairment.
8. Become thoroughly familiar with the plant's emergency plan for
It is essential to test the system for proper operation after the
disconnecting electrical equipment, shutting down process or ser-
vice equipment in the boiler plant, and location of fire fighting repairs are completed.
equipment. Notify plant management, fire departments, and fire brigades as
well as the fire insurance company when the system is back to nor-
9. Determine what kind or class of fire exists so that proper extin-
guishing agents will be used in fighting the fire. mal. This includes outside alarm agencies, such asADT.
Impairment. Impairment is a term used by insurance fire protection Insurance of boilers is an important item usually handled by the
engineers when fire protection sprinklers, fire pumps, detection company executives, but one in which the plant engineering depart-
devices, valves, alarms, water supply, gravity tanks, and similar ment quite often is involved, because boiler insurance is generally
equipment that is vital for fighting a fire are out of service either bought under a boiler and machinery contract that may cover other
deliberately for maintenance or accidentl~ly due to a mechanical or plant equipment besides boilers. Traditionally, the companies that
electrical failure or to building alterations or additions. During the sell boiler and machinery coverage also provide legal inspection ser-
impairment there is always the risk ofa fire erupting. Whole proper- vice on boilers and pressure vessels as part oftheir effort to prevent
ties have been destroyed, for example, because the water supply was accidents. Thus, this service serves a public good by protecting the
shut offin the street to make pipe or valve repairs. Concealed impair- public from potential dangerous accidents, and this is, of course, the
ments can be dangerous because they occur from some unknown main reason why legal authorities accept authorized insurance com-
action by an unauthorized person either on the property or on the pany inspections onboilers and pressure vessels.
water supply entering the plant. Regular inspections and tests ofthe Boiler and machinery coverage is twofold in scope.It is designed to
fire protection system by plant personnel have the main goal offind- provide financial reimbursement for any possible accidents, and it
ing concealed impairments of the fire protection system so that cor- usually also provides a legal inspection service that will make it pos-
rective actions can be taken. sible to reduce accidents to a minimum. This service helps point out
Planned impairment for repairs or alterations should be placed any conditions in the boilers, overlooked by the plant personnel, that
under the supervision ofthe plant's fire protection chief so that emer- might be corrected to reduce operating or maintenance costs.
gency plans are put in place for the actions to take during the impair- Two general types of boiler and machinery coverage may be writ-
ment. Someactions to be taken ifan impairment occurs are: ten. One covers damages caused by accidental breakdown ofboilers,
pressure vessels, and machinery under comprehensive coverage
Notify the local fire department and key people involved with the
plans, and the other reimburses the user for loss ofproduction due to
plant's fire fighting plan of the impairment, its plant location, and

BoilerPlantTraining,Performanceand Efficiency Monitoring 665
664 ChapterFifteen
er is properly installed and equipped with all necessary Code-
outage ofequipment operated by the boiler in case ofsuch an accident
approved appurtenances and safety devices. Third, make sure the
if such coverage is bought. The former is known as "breakdown or
boiler is operated and maintained by licensed and/or competent oper-
property coverage,"and the latter is classed as "business-interruption
ators and is inspected regularly by a commissioned inspector. Only
coverage."There are also other options in coverages, such as contami-
then will all the legal requirements be covered.Keep a log-bookcheck
nation and consequential spoilage losses.
system and a set of preventive maintenance and testing procedures.
Many states require that boilers not under federal control be
See that such checks and testing procedures are followedand that the
inspected by a state inspector (for whose services there is a charge)
results are always recorded. Immediately correct any malfunctions
unless the boiler is insured by an authorized insurance company and
found during any check or test. And never operate the boiler unat-
inspected by one ofits qualified inspectors. When a boiler is insured
tended until the proper repairs or replacements have been made.
(usually by a company licensed to write boiler and machinery insur-
ance in that state), the engineering department ofthe insurance com-
pany sends the state legal jurisdiction a notice that the boiler is Questions and Answers
insured. If the company has commissioned inspectors in their employ 1 On a packaged boiler,what would cause fire puffs when it is started up?
(and most companies writing boiler and machinery insurance do),the
legal jurisdiction does not schedule an inspection on that boiler for ANSWER: (1)Poor starting draft; (2)incorrect firebox;(3)wrong burner nozzle;
(4)lean fire; (5) insufficient gas pilot or excessive gas pilot; and (6)water in
which a notice was received. Why? Because it will be inspected and
the oil.The potential hazard ofeach is a furnace explosion.
reported to them on a formal state report when the inspection comes
due by the state-commissioned insurance company inspectors. 2 The proximate analysis of a coal showed the following percentages:
The owner must prepare the boiler for the internal inspection. On volatile matter, 35.67; fixed carbon, 52.26; ash, 7.05; and moisture, 5.02 per-
some low-pressure boilers, internals (inspections) may be scheduled cent. What wouldthe readings be on a dry basis?
only when it is deemed advisable, depending on the state law.In oth-
ANSWER: Divide the percentages by (1 - 0.0502), except for moisture, to
ers, the boiler must be drained and opened for inspection whether it
obtain the followingreadings on a dry basis: volatile matter, 37.55; fixed car-
is of the high-pressure, low-pressure, steam, or hot-water-heating
bon, 55.03; ash, 7.42.This totals 100percent.
type.
The commissioned inspector makes the inspection, and if the condi- 3 What ASME stamps should be evident on the following components of a
tions are satisfactory, files a report to the J~ate, requesting the state large field-assembled boiler: boiler manufacturer's nameplate; boiler installer
to renew the operating certificate on the boiler.In somejurisdictions, or assembler in the field;steam piping from boiler to required stop valve; boil-
the insurance company issues the certificate directly. If repairs are er and superheater safety valve; steam piping to and from the reheater.
needed or if conditions need correction, certificates are withheld until ANSWER: "s" stamp; "A"stamp; "PP" stamp; "V" stamp; under B31.1 rule, not
the violation is removed. If this is not done, the inspector notifies the under Section I ofBoiler Code;however,the reheater is considered part ofthe
state of the violation and requests that no operating certificate be
boiler requiring an "S"stamp.
issued until the violation is removed. The state or legal jurisdiction
can then use its policepower to enforce the requirements. 4 Aboiler operates at 400 psi with 500°F superheat. Output is 100,000lb/hr
When the insurance on a boiler is canceled or not renewed, the with 90% condensate return at 190°F,and makeup is 14,500 lb/hr at 70°F.
insurance company notifies the legal jurisdiction and gives the rea- Fuel used has 19,000 Btu/lb heating value. Calculate the amount of fuel
needed per hour ifboiler efficiencybythe direct method is 86.7 percent.
sons for it. Dangerous conditions on a boiler can be reported to the
state over the phone, ifnecessary, by the commissioned inspector. The ANSWER: Steam enthalpy from superheat tables = 1243.1 Btu/lb. Average
owner will then have the full pressure ofthe legal jurisdiction to cor- feedwater temperature is 173°F with liquid enthalpy of 140.9 Btu/lb.
rect the condition or take the boiler out of service. Most insurance Blowdown= 90,000 + 14,500 - 100,000 = 4500 lb/hr. Enthalpy ofblowdown
companies also have provisions for immediate suspension of insur- at 415 psi absolute pressure = 441.2 Btu/lb. Then, output Btu byboiler is
ance bythe inspector under these adverse conditions. 100,000(1243.1 - 140.9)+ 4500(441.2 - 140.9)= 109,868,650Btu/hr.
Aboiler operator can ensure that all possible steps to prevent boiler
109,868,650
failure have been taken by doing the following: First, purchase the
Fuel needed per hour = 0.867(19,000) = 6669.6 Ib/hr
best equipment available for a given service. Second, see that the boil-

BoilerPlantTraining,Performance and Efficiency Monitoring 667
ANSWER: Implosion refers to the inward buckling oflarge tube panels on large
watertube boilers due to large negative pressures being created onthe fire side
ofthe boiler.Mostlarge furnaces are not braced forthe forcesthat a large neg-
ative pressure acting on large tube wall areas can create. Most incidents of
implosions occurred where large volume ID fans are used. If the FD fan trips
suddenly and the ID fan doesnot,large negative pressures can result.
10 What items require attention in efficiency-related maintenance pro-
grams fora boiler plant?
ANSWER: Efficiency-related maintenance for a boiler plant is directed toward
the correction of conditions that result in increased fuel consumption when
generating a standard established quantity of steam. These are conditions
which increase from established set points and include: (1)stack gas temper-
ature; (2)stack gas flow;(3)combustible content in flue gas or ash; (4)blow-
down amount; and (5) miscellaneous losses from leaks in boiler casing and
ductwork.
11 Does a Codeinspector accept radiographic examinations performed by a
parts manufacturer instead ofthe boiler manufacturer?
ANSWER: Ifthe radiographic examinations meet Codeacceptance criteria and
are performed under the control ofthe parts manufacturer, the Codepermits
radiographic examination by a parts manufacturer, but a radiographic
inspection report must be forwarded to the boiler manufacturer, and this
must be available tothe Authorized CodeInspector forreview.
12 What is the maximum size ofblowoffconnection permitted by the Code?
ANSWER: Section Ilimits the size to 2%in. maximum size.
13 Ifa high-pressure boilerhas safety valves set at 750psi, what is the mini-
mum pressure rating required bythe Codeforthe sourceofwater to the boiler?
ANSWER: The water feeding source must be capable ofproducing a pressure 3
percent over the highest setting ofany safety valve, and assuming 750 psi is
the highest setting, the water feeding device must be capable ofproducing a
minimum of772.5psi pressure.
14 What two conditions does the Code require for the qualification of an
ASMEapproved inspector?
ANSWER: The two conditions are: (1)The inspector must be employed by an
ASME accredited Authorized Inspection Agency, defined as the inspection
agency of a municipality, state, or Canadian province that has adopted the
ASME construction and installation requirements, or employed by an insur-
ance company authorized to write boiler and pressure vessel insurance; and
(2)the inspector must be qualified by written examination under the rules of
any state ofthe United States or province ofCanada which has adopted the
ASMECodeasjurisdictional requirements.

668 ChapterFifteen
BoilerPlantTraining,Performanceand Efficiency Monitoring 669
15 When are notelltale holes required onstay bolts? sections ofthe code.In general, the manufacturer must keep all radiographic
ANSWER: When the stay bolt is attached bywelding. film and must also prepare a manufacturer's data report, which must be
signed by both the manufacturer's representative and the authorized inspec-
16 When may backing rings be permitted by the Code, and can they be left tor. The authorized inspector should not sign the data report until he or she
in place? has carefully checked it to make certain it properly describes the boiler or
vessel to which it applies, that the boiler or vessel complies with the Code,
ANSWER: Backing rings are permitted in welding single-welded butt joints if and that the data report has already been signed by the manufacturer's rep-
complete penetration of the root cannot be accomplished; however, Code
resentative. These data reports may be registered with the National Board.
requirements must be met; for example, the material for backing rings must
For nuclear vessels, more extensive documentation is required.
be compatible with the weld metal and base material so that no harmful
alloying or contamination ofthe weld occurs. The backing rings may be left in
20 Does the ASME Code require that a boiler manufacturer have a formal
place, but must be properly secured to prevent dislodgement. They must also
quality-control program?
be contoured onthe inside to minimize any flowrestriction and must have an
inside diameter to permit the passage ofa tube cleaner. ANSWER: The manufacturer or assembler should have and maintain a quali-
ty-control system which will establish that all Code requirements, including
17 What are the ASME rules for at what stages ofboiler fabrication that an material, design, fabrication, examination (bythe manufacturer), and inspec-
authorized inspector should make inspections? tion (by authorized inspector), will be met. Provided that Code requirements
are suitably identified, the system may include provisions for satisfying any
ANSWER: TheASME Codeis very broad on this item, and basically states that requirement by the manufacturer or user which exceeds minimum Code
the manufacturer must submit the boiler to inspection by the Authorized
requirements and may include provisions for quality control of non-Code
Inspector at such stages offabrication as may be designated bythe Inspector.
work. In such systems, the manufacturer may make changes in parts ofthe
The NB rules are followed by the Inspector and the procedure followed is
system which do not affect the Code requirements without securing accep-
found in the next question.
tance bythe authorized inspector.
18 What does an inspector do in following the construction of a boiler 21 Howare fires classified, and what substances are involved:
through the shop?
ANSWER: There are three classes: Class A involves ordinary combustibles
ANSWER: Initially the inspector checks the chemical and physical properties of such as wood, paper, cloth, which normally can be extinguished by water.
the steel from the mill test reports to see if thy~, meet Coderequirements. He
Class B applies to oils, grease, gasoline, paint, and similar substances that
or she then checks the melt and slab numbers on these reports with the num-
cannot be extinguished by water. Class C applies to electrical equipment.
bers stamped on the plates to identify them. The shop's certificate of autho-
Somejurisdictions classify burnable metals such as magnesium and soda as
rization for boiler construction as required by the ASME is checked to see if
Class D.
the shop is authorized to construct boilers forthe state into which the boiler is
to be installed. The plates are examined for any visible defects, such as scars,
22 What are the portable fire extinguishers that are only suitable for Class
gouges, orlaminations. The thickness ofthe plates is gauged, a tolerance up to
Afires?
0.010 in. under that specified being allowed. The design ofthe proposed boiler
is checked to see ifit meets Codespecifications. Subsequent visits are made to ANSWER: Water pail, soda-acid, plain water with CO 2 cartridge, calcium chlo-
check methods and procedures used for welding, preparing welding edges, ride (antifreeze), and pump tank.
rivet holes, tube holes, welder qualifications, and assembling the boiler.
Avisit is made on completion to view a hydrostatic test and examine the 23 For what type offire is the foam extinguisher used?
general work; if the boiler has been completed satisfactorily in accordance
ANSWER: Class Bforoil,grease, gasoline, and paint fires.
with Code specifications, the boiler is stamped and the manufacturer's data
sheets are signed bythe inspector.
24 Howwould you define autoignition?
19 What type of documentation must a boiler or pressure-vessel manufac- ANSWER: It is the lowest temperature that is needed to start combustion ofa
turer maintain onfileto be stamped asASME quality? solid, liquid, or gas without requiring a spark or flame to get the combustion
started.
ANSWER: The manufacturer is required to keep certain documentation. The
type ofdocumentation needed to satisfy Coderequirements varies in different 25 What is the purpose ofa standpipe?

670 Chapter Fifteen
BoilerPlantTraining,Performanceand Efficiency Monitoring 671
ANSWER: Standpipes are used to get water to upper floors oftall buildings in 32 How does a dry-chemical extinguisher work?
order to fight a fire. Plant people use hoses that are located on each floor and
connected to the standpipe. Standpipes also help the fire department get ANSWER: These are used for Class Band C fires. The extinguisher should be
water quickly to the higher floors ofthe building. directed to a corner ofthe fire, and then the stream should be swept across
the flames. The chemical releases a smothering gas on the fire, while a fogor
26 Is there any classifications forstandpipes? dry chemical shields the operator from the heat. The spray range is 8to 12ft.
ANSWER: This may depend on the jurisdiction. A common classification sys- 33 What does rusting do to a confined space that has been sitting idle, such
tem is based on whether it is a wet pipe or dry system, classified as follows: as a boiler ortank?
Wet systems have an open supply valve and water under pressure at all
times. This can create a water leakage hazard. A second system uses ANSWER: Moist steel surfaces consume oxygen by rusting, and this can lower
the oxygen content well below the 19percent specified by OSHAas minimum
approved devices to admit water automatically by opening a hose valve.
oxygen content fora confined space.
Another system admits water through the manual operation of approved,
remote-control devices located at each hose station. Dry standpipes get water
34 What are important considerations forpersonnel who may have to rescue
through the fire department pumper connection and are usually located out-
a person in a confined space?
side the building forstreet connection to the pumper.
ANSWER: Many people have been killed rushing in to rescue a person in a con-
27 Where should hose outlets on standpipes be located? fined space. Before a rescuer enters the confined space, make sure there is
sufficient oxygen, and if not, use an oxygen-breathing apparatus. Depending
ANSWER: Hose outlets should be near orin stairway enclosures or even on fire
on the previous contents in the confined space, it may be necessary to first
escapes on older buildings so that they are readily accessible to the local fire
department. check for dangerous fumes or toxic gases by the use ofgas-detecting instru-
ments. It may be possible to blow fresh air into the enclosure. If not, make
sure to wear the proper protective equipment. Finally, determine before
28 What types of sprinkler systems are used to protect a property against
the spread offire? entering the best method for getting the injured person out and what addi-
tional equipment or help may be needed to dothis safely.
ANSWER: Wetpipe, dry pipe, deluge, preaction, and firecycle.
35 What precautions should be taken before entering a boiler shell?
29 Why are deluge systems used?
ANSWER: Ifthe blowdownenters a commonline with other boilersin operation, it
••,.)..i
ANSWER: They are primarily used to inundate a large area at once, such as in must be certain that all valves on the line to the openboiler are closed.Ifother
hazardous areas. Thiswillprevent the spread offire due tofumes and gases that boilers are operating onthe same steam header, both stop valves must be closed
may be generated by the fire. Instead ofonly one sprinkler head opening, all and the drip valve between them must be open.Anyother valves onlines under
sprinkler heads in the designated area are open at all times, and when a fire pressure leading to the boiler must be checked.The engineer in charge and the
erupts, a delugevalveis openedbystrategically placed sensors in the designated operator onduty must be told that someoneis goinginside.Aresponsible person
area that are activated bytemperature or other criteria such as smoke,and this should be stationed at the manhole or entrance doorswhile anyone is inside the
permits water toflowto allthe opensprinkler heads in the designated area. boiler. The inside of the shell should be checked for oxygen content with an
instrument per confinedspaceOSHAregulation.
30 What types ofsprinklers are used in unheated buildings?
35 Explain the term "LifeSafety Code."
ANSWER: Dry pipe systems are generally used. Wet pipe systems require
antifreeze solutions and must be properly separated from the public water ANSWER: High occupancy properties such as office buildings, schools, hospi-
supply to prevent contamination. This would require an antifreeze solution tals, nursing homes, and similar facilities where a large number of people
storage tank that is properly sized for the exposure. Since deluge systems could be affected immediately by smoke and heat from a fire before they can
have open sprinkler heads and are activated by sensors that admit water if a exit from the building require special fire protection considerations, and these
fire is sensed, deluge systems that are properly designed on the water supply special considerations are termed "Life Safety Code" requirements as they
side to avoid freezing ofthe supply could also be used. are addressed to people needs, and not property protection needs.
The NFPA has established a separate Life Safety Code for such occupan-
31 Dodry pipes need to be checked forpossible freeze damage? cies, and many jurisdictions have included these NFPA requirements in local
ordinances or laws. The objective is to minimize the effect ofheat and smoke
ANSWER: Before any freezing weather, it is wise to check all low-point drains to the occupants ofsuch facilities sothat they can be safely removed from the
forwater to prevent freeze damage ofthe dry pipe.
premises without serious injury.

672 Chapter Fifteen
Allplant service operators should becomefamiliar with life safety systems.
Amongthe items stressed in these codesare the following:
1. Have sufficient usable exits per floor,based on occupancy load, that can
direct the occupants outside ofthe building safely.Stairways must be of
fireproof construction.
2. Floors and buildings should be compartmentalized by installing
approved fire walls and doors to limit the spread of fire, smoke, and
heat.
3. All such facilities should have an emergency communication system
that will make it possible to give instructions to the occupants on what
to doin an emergency.
4. Automatic sprinkler protection is generally recommended in high
human occupancy areas.
5. For theatres and auditorium-type occupancy, correct sizing guidelines
are provided foraisle accessways.
6. For high-rise buildings, some ofthe items stressed are:
a. Stairways must have battery backup forlighting.
b. Above a certain height or square footage, emergency generators are absolute pressure The pressure above zero pressure, equal to gauge pres-
required, sized for the critical emergency load ofthe building. Other sure plus atmospheric pressure.
Occupancies such as hospitals are also required to have emergency acid cleaning The process ofcleaning the interior surfaces of steam-gener-
generators.
ating units by filling the unit with a dilute acid accompanied by an inhibitor
c. Elevators must be automatically directed to the first orground floorin to prevent corrosion and by subsequently draining, washing, and neutralizing
case offire and be available onlyto fire fighting personnel. the acid by a further wash ofalkaline water.
d. In some cities, high-rise buildings are required to have a designated acidity Represents the amount of free carbon dioxide, mineral acids, and
and approved fire prevention engineer on site, who is responsible for salts (especially sulfates or iron and aluminum) which hydrolyze to give
all fire safety forthe facility.
hydrogen ions in water; is reported as milliequivalents per liter of acid, or
Plant operators may become involved in life fire safety code equipment ppm acidity as calcium carbonate, or pH, the measure of hydrogen ion con-
maintenance and inspection and should become familiar with the NFPA Life centration.
Safety Codeas well as locallaws that govern human occupancy requirements agglomeration Groups of fine dust particles clinging together to form a
forthe facility in which they work.
larger particle.
air-atomizing oil burner Aburner for firing oil in which the oil is atomized
by compressed air which is forced into and through one or more streams of
oil,breaking the oilinto a fine spray.
air-fuel ratio The ratio ofthe weight, orvolume, ofair to fuel.
air heater or air preheater Heat-transfer apparatus through which air is
passed and heated by a medium ofhigher temperature, such as the products
ofcombustion or steam.
1. Regenerative air preheater. An air heater in which heat is first stored up
in the structure itself by the passage ofthe products ofcombustion, and
which then gives up the heat sostored to the subsequent passage ofair.
2. Recuperative air heater.Anairheater inwhichthe heat fromproductsofcom-
bustionpassesthrough apartition whichseparates the productsfromthe air.
Sources: ASME Boiler Codes, American Society ofMechanical Engineers, New York;
ABMA; and Metals Handbook, American Society for Metals.

TerminologyandDefinitions 675
674 AppendixOne
1. Shell-and-tube type.Anattemperator consisting ofa pressure vesselcontain-
a. Thbular air heater. An air heater containing a group of tubular ele-
ingtubular elements through the wallsofwhichheat istransferred.
ments through the walls ofwhich heat is transferred from a flowing
2. Spray type. An attemperator in which a lower-temperature fluid is injected
heating medium to an airstream.
at relatively high velocityin an atomizedstate into the superheater vaporto
b. Plate air heater. An air heater containing passages formed by spaced reduceits temperature bydirect contactwith the atomizedfluid.
plates through which heat is transferred from a flowing heating 3. Submerged type. An attemperator consisting oftubular elements located in
medium to an airstream. the boilercirculation belowthe waterline.
air purge The removal ofundesired matter by replacement with air. authorized inspection agency The inspection agency approved by the
appropriate legal authority ofa state or municipality ofthe United States or
air-swept pulverizers A pulverizer through which air flows and from which
a province of Canada, which has adopted a section of the ASME Code, and
pulverized fuel is removed by the stream ofair.
which has also been accredited by the ASME as qualified.
air vent Avalved opening in the top ofthe highest drum ofa boiler or pres-
automatic lighter or igniter A means for starting ignition of fuel without
sure vessel forventing air.
manual intervention. Usually applied to liquid, gaseous, or pulverized fuel.
alkalinity The amount ofcarbonates, bicarbonates, hydroxides, and silicates See igniter.
or phosphates in the water; reported as grains per gallon, or parts per million
available draft The draft which may be utilized to cause the flow ofair for
as calcium carbonate.
combustion or the flowofproducts ofcombustion.
allowable working pressure The maximum pressure for which the boiler
backing ring A strip ofthin plate used on the inner surfaces ofthe abutting
was designed and constructed; the maximum gauge pressure on a complete
ends of pipe, tubes, or plates which are to be butt-welded. Its purpose is to
boiler; and the basis for the setting on the pressure-relieving devices protect-
prevent irregularities at the base ofthe weld and to permit penetration at its
ing the boiler.
root.
amplitude In ultrasonic testing, the vertical pulse height ofa signal, usually
bag Adeep bulge in the bottom ofthe shell orfurnace ofaboiler.
base to peak, when indicated by an A-scan presentation.
bag filter Adevice containing one or more cloth bags for recovering particles
analysis, proximate Analysis of a solid fuel determining moisture, volatile
from the dust-laden gas or air which is blown through it.
matter, fixed carbon, and ash; expressed as a percentage ofthe total weight of
the sample. balanceddraft The maintenance ofafixedvalue ofdraft in afurnace at allcom-
bustion rates bycontrolofincomingair and outgoingproductsofcombustion.
analysis, ultimate Chemical analysis of a solid fuel determining moisture,
volatile matter, fixed carbon, and ash; expressed as a percentage ofthe total banking Burning solid fuels on a grate at rates sufficient to maintain igni-
weight ofthe sample.
J~' tion only.
anthracite ASTM coal classification by rank; Dry fixed carbon 92 percent or barrel The cylindricalportion ofafiretube-boiler shellthat surrounds the tubes.
more and less than 98 percent; and dry volatile matter 8 percent or less and
bituminous coal ASTM coal classification by rank on a mineral-matter-free
more than 2percent on a mineral-matter-free basis.
basis and with bed moisture only.
approved The word approved as usd~ in a Code means acceptable to the 1. Low volatile. Dry fixed carbon 78 percent and less than 86 percent; dry
authority having jurisdiction. volatilematter 22percent orlessand morethan 14percent.
A-scan In ultrasonic testing, a method ofdata presentation on a CRT (cath- 2. Medium volatile. Dry fixedcarbon69 percent ormore and less than 78per-
ode ray tube) with the horizontal baseline indicating distance or time and cent;dryvolatilematter 22percent orlessand morethan 31percent.
vertical deflections from the baseline indicating amplitude of the ultrasonic 3. High volatile (A). Dryfixedcarbonless than 69 percent; dry volatile matter
reflection. morethan 31percent. Btu value equal to orgreater than 14,000moist,min-
eral-matter-free basis.
ash The incombustible inorganic matter in the fuel.
4. High volatile (B).Btu value 13,000ormoreand less than 14,000moist,min-
ash sluice Atrench or channel used for transporting refuse from ash pits to eral-matter-free basis.
a disposal point bymeans ofwater. 5. High volatile (C).Btuvalue 11,000ormoreandlessthan 13,000moist,miner-
al-freebasiscommonlyagglomerating,or8300to 11,500Btuagglomerating.
atomizing media A supplementary medium, such as steam or air, which
assists in breaking the fuel oilinto a fine spray.
black light In magnetic particle inspection, light in the near ultraviolet
attemperator Apparatus for reducing and controlling the temperature of a
range ofwavelengths, just shorter than visible light.
superheater vapor or ofa fluid. See also desuperheater.

TerminologyandDefinitions 677
676 AppendixOne
bourdon tube A hollow, metallic tube, bent semicircular, which forms the
black liquor Liquid by-product fuel extracted from wood in the alkaline
actuating medium ofa pressure gauge.
pulp-manufacturing process and containing the chemical used to accomplish
the extraction. breeching A duct for the transport of the products of combustion between
parts ofa steam-generating unit orto the stack.
blowback The number ofpounds per square inch ofpressure drop in a boil-
er from the point where the safety valve pops to the point where the safety bridgewall A wall in the furnace over which the products of combustion
valve reseats.
pass.
blowback ring An adjustable ring in a safety valve, used to control the Brinell test A hardness test performed by pressing a steel ball of standard
amount ofblowback. hardness into a surface by a standard pressure.
blowdown The drain connection including the pipe and the valve at the low- British thermal unit The mean British thermal unit (Btu) is XBO of the heat
est practical part ofa boiler, or at the normal water level in the case ofa sur- required to raise the temperature of lIb ofwater from 32 to 212°F at a con-
face blowdown. The amount ofwater that is blown down. stant atmospheric pressure. It is about equal to the quantity ofheat required
boiler Aclosed vessel in which water is heated, steam is generated, steam is to raise lIb ofwater reF [251.9957 calor 1054.35 joules (J)].
superheated, or any combination thereof, under pressure or vacuum by the brittle A metal is brittle when it permits little or no plastic deformation
application ofheat from combustible fuels, electricity, or nuclear energy. The prior to fracture.
term does not include such facilities of an integral part of a continuous pro-
brittle crack propagation A very sudden propagation of a crack with no
cessing unit but does include fired units ofheating or vaporizing liquids other
energy absorption except that stored elastically in the body ofthe material or
than water where these units are separate from processing systems and are
complete within themselves. metal.
B-scan In ultrasonic testing, a means of data presentation which gives a
boiler assembler Means a corporation, company, partnership, or individual
cross-sectional ultrasonic view ofthe test piece.
who assembles a boiler which has been delivered knocked down in multiple
pieces by bolting, threading, welding, or other methods offastening to produce a buckstay A structural member placed against a furnace or boiler wall to
finished pressure vessel.Aboiler assembler may also be a boiler installer. limit the motion ofthe wall against furnace pressure.
boiler, automatically fired Aboiler which cycles automatically in response to bulge Alocal distortion or swelling outward caused by internal pressure on
a control system. a tube wall or boiler shell due to overheating. Also applied to similar distor-
tion of a cylindrical furnace due to external pressure when overheated, pro-
boiler header (box) Apressure part ofa boiler consisting ofa flat tube sheet
vided the distortion is ofa degree that can be driven back.
into which the ends ofthe water tubes are rolle1,,In a parallel plane is a tube
cap or handhole sheet. The two sheets are spaced about 4 to 8 in. or more bunker C oil Residual fuel oil(no. 6 fuel oil)ofhigh viscosity commonly used
apart. The top and bottom and both ends are flanged together and riveted or in marine and stationary steam power plants.
may be closed by a narrow flanged strip of plate riveted to each sheet.
burner Adevice for the introduction offuel and air properly mixed in correct
Circulating nipples connect the top of the header and drum, or the header
proportions to the combustion zone.
may be flanged and riveted directly to the drum. Welding would be used
today instead ofrivets. burner assembly A burner that is factory-built as a single assembly or as
two or more subassemblies which include all parts necessary for its normal
boiler, high-pressure, steam or vapor A boiler in which steam or vapor is
function when installed as intended.
generated at a pressure exceeding 15psig.
burner, atmospheric A gas burner in which all air for combustion is sup-
boiler, hot-water-heating A boiler in which no steam is generated and from
plied by natural draft, the inspirating force being created by gas velocity.
whichhot water iscirculated forheating purposes and then returned tothe boiler.
burner, automatically lighted Aburner in which fuel to the main burner is
boiler, hot-water-supply Aboiler functioning as a water heater.
normally turned on and ignited automatically.
boiler, low-pressure, steam or vapor A boiler in which steam or vapor is
burner, natural-draft type Aburner which depends primarily on the natural
generated at a pressure not exceeding 15psig.
draft created in the flue to induce the air required for combustion into the
boiler manufacturer A corporation or company which manufactures complete burner.
pressure parts forboilers orwhose shop assembles parts into completed boilers.
burner, power A burner in which all air for combustion is supplied by a
boiling out The boiling of a highly alkaline water in boiler pressure parts for power-driven fan that overcomes the resistance through the burner to deliver
the removal ofoils,greases, etc.prior tonormal operation orafter major repairs. the quantity ofair required for combustion.

678 AppendixOne
Terminologyand Definitions 679
burner windbox Aplenum chamber around a burner in which an air pressure
ismaintained toensure proper distribution and discharge ofsecondary air. closed feedwater heater An indirect-contact feedwater heater; that is, one
in which the steam and water are separated by tubes or coils.
bypass temperature control Control ofvapor or air temperature by divert-
ing part of or all the heating medium from passing over the heat-absorbing closing-in-line The sealing by plastic refractory between a boiler shell or
surfaces, usually bymeans ofa bypass damper. head and the firebrick wall; used to prevent hot gases from contacting the
boiler above the lowest safe waterline.
caking Property of certain coals to become plastic when heated and form
large masses ofcoke. colloid Afinely divided organic substance which tends to inhibit the forma-
tion of dense scale and results in the deposition of sludge, or causes it to
calcium Ascale-forming element found in some boiler feedwaters. remain in suspension, sothat it may be blown from the boiler.
calorie The mean calorie is Xoo ofthe heat required to raise the temperature combined feeder cutoff Adevice that regulates makeup water to a boiler in
of 1g ofwater from 0 to 100°Cat a constant atmospheric pressure. It is about combination with a low-water fuel cutoff.
equal to the quantity ofheat required to raise 1gofwater 1°C(4.184J).
combustion Chemical combination ofthe combustible (that part which will
carryover The moisture and entrained solids forming the mm ofsteam bub- burn) in a fuel with oxygen in the air supplied for the process. Temperatures
bles; a result of foaming in a boiler. Carryover is caused by a faulty boiler-
may range from 1850to over 3000°F.
water condition. See also foaming.
combustion (flame) safeguard A system for sensing the presence or
casing Acovering ofsheets ofmetal or other material such as fire-resistant absence offlame and indicating, alarming, or initiating control action.
composition board used to enclose all or a portion ofa steam-generating unit.
condensate Condensed water resulting from the removal of latent heat
caulk Th make the contacting surfaces of a seam tight against leakage by from steam.
upsetting or forcing (by distortion) the edge or abutment ofthe plate into the
surface ofthe adjoining plate. Also,to close any pinhole or fissure in a metal conduction The transmission ofheat through and by means ofmatter unac-
plate, byvirtue ofthe ductility ofboiler plate, by distorting its surface to close companied by any obvious motion ofthe matter.
a slight opening.Ablunt toolis used in caulking.
conductivity The amount ofheat (Btu) transmitted in 1hr through 1ft2 ofa
caustic cracking Also called caustic embrittlement cracking, usually occur- homogeneous material 1 in. thick for a difference in temperature of 1°F
ring in carbon steels or iron-chromium nickel alloys that are exposed to con- between the two surfaces ofthe materiaL
centrated hydroxide solutions at temperatures of400 to 4800F.
constant ignition Usually a gas pilot that remains lighted at full volume
chain grate stoker A stoker which has a momg endless chain as a grate whether the main burner is in operation or not.
surface, onto which coalis feddirectly from a hopper.
control Adevice designed to regulate the fuel, air, water, steam, or electrical
Charpy test An impact test in which a V-notched, keyhole-notched, or U- supply to the controlled equipment. It may be automatic, semiautomatic, or
notched specimen, supported at both ends like a beam, is struck behind the manuaL
notch by a pendulum slung weight. The energy that is absorbed when the
control, limit An automatic safety control responsive to changes in liquid
specimen fractures is calculated and compared to the energy or height that
level, pressure, or temperature; normally set beyond the operating range for
the pendulum would have risen had there been no notched specimen. This
limiting the operation ofthe controlled equipment.
test is used to check on the brittle characteristics ofthe materiaL
control, operating A control, other than a safety control or interlock, to
checker work An arrangement ofalternately spaced brick in a furnace with
start or regulate input according to demand and to stop or regulate input
openings through which air orgas flows.
according to demand and to stop or regulate input on satisfaction ofdemand.
check valve Avalve designed to prevent reversal offlow.Flow in one direc- Operating controls may also actuate auxiliary equipment.
tion only is permitted.
control, primary safety A control responsive directly to flame properties,
chevron pattern Also called herringbone patterns, found in fractographs of sensing the presence offlame and, in the event ofignition failure or uninten-
failures. These patterns are typically found on brittle fracture surfaces. The tional flame extinguishment, causing safety shutdown.
points ofthe chevron can be traced back to the origin ofthe fracture.
control, safety Automatic controls and interlocks (including relays, switch-
cinder Particles ofpartially burned fuel from which volatile gases have been es, and other auxiliary equipment used in conjunction to form a safety control
driven off,which are carried from the furnace bythe products ofcombustion. system) which are intended to prevent unsafe operation of the controlled
equipment.
circulating tube A boiler tube used to connect the water spaces of two
drums orthe pressure parts ofa boiler. convection The transmission ofheat by the circulation ofa liquid or a gas
such as air. Convection may be natural or forced.

680 Appendix One
Terminologyand Definitions 681
corner firing Amethod offiring liquid, gaseous, or pulverized fuel in which
the burners are located in the corners ofthe furnace. See also tangential fir- design pressure The pressure used in the design ofa boiler for the purpose
ing. of determining the minimum permissible thickness or physical characteris-
tics ofthe different parts ofthe boiler.
corrosion The wasting away of metals as a result of chemical action. In a
boiler,usually caused by the presence of02' CO ,or an acid. desuperheater Apparatus for reducing and controlling the temperature ofa
2 superheated vapor. See also attemperator.
corrosion fatigue Cracks produced by the combined action of repeated or 1. Shell-and-tube type: A desuperheater consisting ofa pressure vessel con-
fluctuating stress and a corrosive environment, which produces the cracking
taining tubular elements through the wallsofwhichheat istransferred.
at lower stress levels or fewer cyclesofstress than would be the case ifno cor-
rosive environment were present. 2. Spray type: Adesuperheater in which a lower-temperature fluidis injected
at relatively high velocityin an atomized state into the superheated vaporto
course Acircumferential section ofa boiler shell or drum. With usual diam- reduceits temperature bydirect contactwiththe atomizedfluid.
eters, the number ofcourses will equal the number ofplates forming the shell 3. Submerged type: Adesuperheater consisting oftubular elements locatedin
or drum.
the boilercirculationbelowthe waterline.
creep The time-dependent stretching or strain, heavily influenced by tem- developer Used with liquid penetrant NDT,usually a white powder applied
perature, ofa material under stress. to the material being tested after the liquid penetrant application and the
removal of excess surface penetrant. The white developer accentuates the
creep-rupture strength The stress that will cause fracture in a creep test at
bleed-out process from the fault, thus intensifying the discernibility of the
so much given time for it to occur and in a constant environment, usually
flaw indication.
temperature. This is also called stress-rupture strength.
diagonal stay A brace used in firetube boilers between a flathead or tube
crimping tool A tool used to reduce the diameter ofthe end ofa boiler tube
sheet and the shell.
preparatory to its removal from a boiler.
distillate oil Light fraction ofoilwhich has been separated from crude oilby
critical pressure and critical temperature That point at which the differ-
fractional distillation. Seefuel oil.
ence between the liquid and vapor states forwater completely disappears.
downcomer A tube or pipe in a boiler or waterwall circulating system
cross box Aboxlike structure to the longitudinal drum ofa sectional header
through which fluid flowsdownward between headers.
boiler forconnecting circulating tubes.
dowtherm An organic chemical with an exceedingly high boiling point,
crowfoot The end ofa brace in a boiler, split in two directions forriveting to
the plate. sometimes used in special types ofboilers for high-temperature service. It is
A)l
composed ofdiphenyl and diphenyloxide.
crown sheet The plate forming the roof of an internally fired furnace or a
combustion chamber. draft The difference between atmospheric pressure and some lower pressure
existing in the furnace orgas passages ofthe steam-generating unit.
C-scan In ultrasonic testing, a means of data presentation to show a plan
draft control, barometric A device that controls draft by means of a bal-
view ofthe material, and ofany discontinuities therein.
anced damper which bleeds air into the breeching on changes ofpressure to
damper A device for introducing a variable resistance ofregulating the vol- maintain a steady draft.
umetric flowofgas or air.
draft differential The difference in static pressure between two points in a
1. Butterfly type: Asingle-bladedamper pivotedaboutits center. system.
2. Curtain type: A damper consisting of one or more blades, each pivoted
about oneedge. drip leg The container placed at a low point in a system ofpiping to collect
condensate and from which it may be removed.
3. Flap type: Adamper consisting ofone or more blades, each pivoted about
oneedge.
drum Acylindrical shell closed at both ends, designed to withstand internal
4. Louvre type: Adamper consisting ofseveral blades, each pivotedabout its pressure.
center and linkedtogether forsimultaneous operation.
dry bottom furnace Apulverized-fuel furnace in which the ash particles are
5. Slide type: Adamper consistingofa singlebladewhichmovessubstantially deposited on the furnace bottom in a dry,nonadherent condition.
normal tothe flow.
dry pipe A perforated or slotted pipe or box inside the drum and connected
deaerating heater A type of feedwater heater operating with water and to the steam outlet.
steam in direct contact. It is designed to heat the water and to drive offoxy-
gen. dry steam Steam containing no moisture. Commercially dry steam contain-
ing not more than 0.5 percent moisture.

682 Appendix One
Terminologyand Definitions 683
ductile crack propagation Slow crack propagation accompanied by notice- enthalphy Athermal property ofa fluid which is a function ofstate and is
able plastic deformation, but which requires energy to be supplied from out- defined as the sum ofstored mechanical potential energy and internal energy.
side the material orbodyto continue the propagation. It is generally expressed in Btu per pound offluid (joulesper kilogram).
ductility A plastic property ofmetal to withstand deformation without fail- entrainment The conveying of particles of water or solids from the boiler
ure.
water bythe steam.
dump grate stoker One equipped with movable ash trays, or grates, by equalizing tube Aboiler tube used to connect the steam spaces oftwo steam
means ofwhich the ash can be discharged at any desirable interval. drums, orpressure parts ofa boiler.
dutchman Awedge or tapered plug used in butt-and-double-strap longitudi- erosion The wearing away of refractory or ofmetal parts by the action of
nal seams ofsome boilers to fill the space between the abutting edges ofthe slag orflyash.
plate from the end ofthe inside butt strap to the edge ofthe adjoining course.
evaporation rate The number of pounds of water evaporated in a unit of
dutch oven An extended furnace, external to the main setting of a boiler, time.
used to increase the volume ofan existing furnace.
evaporator A pressure vessel used to evaporate raw water by means of a
economizer Aseries oftubes located in the path offlue gases. Feedwater is steam coil.The steam is condensed by means ofcoolingwater coils, and this
pumped through these tubes on its way to the boiler in order to absorb waste distilled water is used as makeup boiler feed.
heat from the flue gas.
evaporator condenser That section ofan evaporator installation which con-
eddy current testing Applies to NDT in which eddy current flowis induced denses the vapor.
in the object under test. The changes in the flowcaused by variations in the
object's part under test are reflected into a coil,which relays the flowvaria- excess air Air supplied for combustion in excess of that theoretically
required forcomplete oxidation.
tion into a suitable instrument foranalysis ofvariations that may be due to a
defect.
expanded joint The pressuretight joint formed by enlarging a tube end in a
tube seat.
efficiency Of boiler operation: Output in heat units divided by input in heat
units. The number of Btus contained in all steam evaporated is the useful explosion door A door in a furnace or boiler setting designed to be opened
output. The number ofBtus contained in all fuel supplied to the boiler is the by a predetermined gas pressure.
input. Of a riveted seam: Ratio ofthe strength of a unit length of a riveted
seam to the same unit length ofthe seamless p1ate. explosion fireside Combustion which proceeds so rapidly that a high pres-
sure is generated suddenly, also called a furnace explosion.
ejector A device which utilizes the kinetic energy in a jet ofwater or other
fluid to remove a fluid orfluent material from tanks orhoppers. extended surface Heating surface in the form offins, rings, or studs, added
to heat-absorbing elements.
elasticity The property of a material deformed under stress which allows
return to its original shape when the stress is removed. external corrosion A chemical deterioration ofthe metal on the fireside of
boiler heating surfaces.
elastic limit The maximum tensile load to which a metal may be subjected
without becomingpermanently deformed upon cessation ofthe load. extraction feedwater heater Aclosedfeedwater heater supplied with steam
extracted or bled from a stage of a steam turbine. See also feedwater
electric boiler Aboiler converting electric energy to heat energy. heater.
electric furnace Afurnace used forthe refinement ofhigh-grade steel. factor of safety The ratio between that stress which will cause failure and
the working stress. This ratio often applies to pressures instead ofstresses.
electromagnetic testing An NDT method that uses electromagnetic energy
at frequencies less than those ofvisible light to detect faults in the material. fan performance Ameasure offan operation in terms ofvolume, total pres-
Magnetic particle inspection is an electromagnetic testing method. sures, static pressures, speed, power input, and mechanical and static effi-
ciency,at a stated air density.
electrostatic precipitator A device for collecting dust, mist, or fume from a
gas stream, by placing an electric charge on the particle and removing that fan performance curves The graphical presentation oftotal pressure, static
particle onto a collectingelectrode.
pressure, power input, and mechanical and static efficiencyas ordinates and
the range ofvolumes as abscissas, all at constant speed and air density.
embrittlelT1ent An intercrystalline corrosion of boiler plate occurring in
highly stressed zones. Cracking may result.
fatigue The phenomenon ofa material experiencing fracture under repeated
or fluctuating stresses having a maximum value less than the ultimate
endurance limit The maximum stress belowwhich a material is assumed to
be able to withstand an infinite number ofstress cycles. strength ofthe material.

TerminologyandDefinitions 685
684 AppendixOne
flange Tofabricate the flange in a head or similar plate.
fatigue crack growth rate, da/dN The rate ofcrack extension caused bycon-
stant-amplitude fatigue loading, expressed in terms of crack extension per flareback Aburst offlame from a furnace in a direction opposed to the nor-
cycleofload application. mal flow,usually caused by the ignition of an accumulation of combustible
fatigue limit Ameasure ofthe ability ofa material towithstand repeated stress gases.
reversals without fracture or damage to the crystalline structure. A pieceofsoft flared tube end The projecting end of a rolled tube which is expanded or
ironwiremaybebrokeneasilybyhand whenitisbent backand forthafewtimes. rolled to a conical shape.
Its fatiguelimitislow.Conversely,apieceofspringsteelmaybeflexedmany thou-
flue gas The gaseous products ofcombustion in the flue to the stack.
sands oftimes without showingany indicationofdistress. In this case,the fatigue
limitishigh.Thispropertyisofspecialvalueinsteam-boilerconstruction. fluorescent liquid penetrant Ahighly penetrating liquid used in liquid pen-
etrant testing, characterized byits ability to fluoresce under black light.
fatigue notch factor The ratio ofthe fatigue strength ofan unnotched speci-
men to the fatigue strength ofa notched specimen ofthe same material and fluorescent magnetic particle inspection A magnetic particle inspection
under the same test conditions, including same number ofstress cycles. method that coats the area under investigation with a powdered ferromagnet-
icmaterial that fluoresces when activated bylight ofsuitable wavelength.
feed through Atrough or pan from which feedwater overflowsin the drum.
fly ash Suspended ash particles carried in the flue gas.
feedwater heater A device used to heat feedwater with steam. See also
extraction feedwater heater. foaming Formation of steam bubbles on the surface ofboiler water due to
high surface tension ofthe water. See also carryover.
feedwater regulator A device for admitting feedwater to a boiler automati-
callyon demand. Practically a constant water level should result. forced-draft fan A fan supplying air under pressure to the fuel burning
ferromagnetic Applied to materials that can be magnetized or strongly equipment.
attracted bya magnetic field, such as in magnetic particle inspection. forge-weld The welding together of metals by raising the temperature to
the plastic point and by applying pressure orblows.
ferrule A short, metallic ring rolled into a tube hole to decrease diameter.
Alsoa short, metallic ring rolled inside a rolled tube end.Also,a short, metal- free-blow Apipe open and free toblowto atmosphere.
licring formaking up handhole joints.
fuel oil A petroleum product, requiring comparatively minor refinement,
fin Usually a strip of steel welded longitudinally or circumferentially to a used as a combustible for steam boilers. The following terms are used to
tube forthe purpose ofincreasing heat transfer,
describe its properties:
fin tube Atube with one ormore fins. 1.Flash point: The flash point ofa fuel oilis an indication ofthe maximum
temperature at whichit canbestored and handled without seriousfirehaz-
fire crack A crack starting on the heated sid~ of a tube, shell, or header
ard.
resulting from excessive temperature stresses. 2. Pour point: The pour point is an indication ofthe lowest temperature at
which a fueloilcan be stored and still becapableofflowingunder very low
fire tube A tube in a boiler having water on the outside and carrying the
products ofcombustion onthe inside. forces.
3. Viscosity: The viscosityofan oilis a measure ofits resistance to flow.In
firing rate control Apressure or temperature flowcontroller which controls fuel oilit is highly significant since it indicates both the relative ease with
the firing rate ofa burner according to the deviation from pressure or temper- which the oilwillflowor may be pumped and the ease ofatomization. See
ature set point. The system may be arranged to operate the burner on-off,
alsoviscosity.
high-low,or in proportion to load demand.
fuel-oil heater Atank and coil-typeheater using steam as a heating medium
fixed carbon The carbonaceous residue less the ash remaining in the test to reduce heavy low-priced fuel oilto the proper viscosity forgoodatomization
container after the volatile matter has been driven offin making the proxi- and combustion. Also an electric-coil heater making use of an electric-resis-
mate analysis ofa solidfuel. tance coilbecause the heating medium is used sometimes where steam is not
flame detector A device which indicates if fuel, such as liquid, gaseous, or available for starting up a "cold"boiler plant.
pulverized, is burning or if ignition has been lost. The indication may be furnace explosion A violent combustion of dust or gas accumulations in a
transmitted to a signal orto a control system.
furnace or combustion chamber ofa boiler.
flange A circular metal plate threaded or otherwise fastened to an end ofa furnace release rate Furnace release rate is the heat available per square
pipe for connection with a companion flange on an adjoining pipe. Also that foot of heat-absorbing surface in the furnace. That surface is the projected
part ofa boiler head (dished or flat) which is fabricated to a shape suitable for area of tubes and extended metallic surfaces on the furnace side including
riveted or welded attachment to a drum or shell.

Terminologyand Definitions 687
686 Appendix One
walls, floor,roof,partition walls, and platens and the area ofthe plane ofthe grate The surface onwhich fuelis supported and burned and through which
furnace exit which is defined as the entrance to the convectiontube bank. air is passed forcombustion.
fusible plug Abrass bushing having a tapered core composed of99 percent grindability Grindability is the characteristic ofcoalrepresenting its ease of
pure tin and a melting temperature of400 to 500°F and installed at the low- pulverizing and is one ofthe factors used in determining the capacity of a
est safe water level ofa boiler.The large end ofthe tapered coreis exposed to pulverizer. The index is relative, with the large values, such as 100, repre-
boiler pressure; the other end is exposed to products ofcombustion. The core senting coals easy to pulverize such as Pocahontas and smaller values such
offusible plug is designed to melt if the boiler water level approaches a dan- as 40 representing coals difficult to pulverize.
gerously lowlevel.When the coremelts, escaping steam willsound warning. grooved tube seat A tube seat having one or more shallow grooves into
fusion weld Toweld the edges or surfaces ofmetal by raising the tempera- which the tube may beforcedbythe expander.
ture to the fusion point and adding a "filler"metal (ofthe same characteris- ground Aconducting connection, whether intentional oraccidental, between
tics as the metal being welded) at the same temperature. an electric circuit or equipment and either the earth or a conducting body
gag Aclamp designed to prevent a safety valve from lifting. Used in apply- which serves in place ofthe earth.
ing a hydrostatic test at higher pressure than the safety-valve setting. grounded Connected to earth or to some conducting body which serves in
galvanic corrosion Accelerated corrosion ofa metal in contact with a more place ofthe earth.
noble metal ornonmetallic conductor when in a corrosive electrolyte. grounded conductor A system or circuit conductor which is intentionally
gas recirculation The reintroduction of part of the combustion gas at a grounded.
point upstream ofthe removal point, in the lower furnace for the purpose of grounding conductor, equipment The conductor used to connect noncur-
controlling steam temperature. rent-carrying metal parts of equipment, raceways, and other enclosures to
gate valve A stop valve using the wedge-and-double-seat principle. It may the system-grounded conductor at the service and/or the grounding electrode
be used to control fluids containing some solids, for when wide open, it oper- conductor.
ates on a straight-through flow. There is little likelihood of its becoming guarded Covered, shielded, fenced, enclosed, or otherwise protected by
obstructed. means ofsuitable covers, casings, barriers, rails, screens, mats, or platforms
gauge glass Aglass-enclosed visible indicator ofthe water level in a boiler. to remove the likelihood ofcontact bypersons orobjects.
Many gauge glasses are tubular, but modern high-pressure practice and rail- gun (1)Apneumatic riveter. (2)Agun-type oilburner, ofthe kind having a
road locomotives use two thick, flat strips of glass bolted between flanged
long-shaped flame. (3)An injector, in railroad terminology.
plates, with the water and steam between the glass strips.
hand hole An inspection, a sight, or a cleanout opening in a boiler; often
gauge pressure The pressure above that ofthe atmosphere, 14.7 psi at sea elliptical and closedby ahandhole plate.
level;absolute pressure minus 14.7 at sea level.
hand lance A manually manipulated length ofpipe carrying air, steam, or
generating tube Aboiler tube used forevaporation. water forblowingash and slag accumulations from heat-absorbing surfaces.
girth seam A roundabout, or circumferential, seam connecting two courses hardness A measure of the amount of calcium and magnesium salts in a
ofa boiler shell ordrum. boil~ water. Usually expressed as grains per gallon or parts per million as
globe valve A stop valve using the round-disk-and-seat principle. Used CaC0 2·
where the fluid controlled is comparatively clean.
hard patch Ariveted patch made pressuretight bycaulking.
grain Metallurgically, an individual crystal in a polycrystalline metal or hard water Water which contains calcium or magnesium in an amount
alloy.
which requires an excessive amount ofsoap to form a lather.
grain boundary Metallurgically, an interface separating twograins at which header Adistribution pipe supplying a number ofsmaller lines tapped offof
the orientation ofthe lattice structure changes from that ofone grain to the it. Amain receiving pipe supplying one or more main pipe lines and receiving
other. a number of supply lines tapped into it. Typical is the boiler header and
grains per cubic foot The term for expressing dust loading in weight per superheater header.
unit ofgas volume(7000 grains equals lIb). heat-affected zone That portion ofthe base metal juncture with weld metal
granular fracture When a metal is broken, the surface has a rough, grain- that was not properly fused together, causing the microstructure and
like appearance, rather than a smooth orfibrous one. Sometimes called "crys- mechanical properties ofthe weldedjoint to be altered by the heat ofwelding.
talline fracture." Abbreviated HAZ.

Terminologyand Definitions 689
688 Appendix One
huddling chamber A space provided under the valve disks of many safety
heating surface That surface which is exposed to the heating medium for
valves, pennitting the steam pressure in the boiler to act on an increased
absorption and transfer of heat to the heat medium per American Boiler
area when the valve disk lifts, to permit the valve to pop open rather than to
Manufacturers Association (ABMA)rules as follows:
rise gradually.
1. Boiler and Waterwall Heating Surface: Thissurfaceconsistsofalltheapparatus
incontactononesidewiththewaterorwetsteambeingheatedandontheother hydrogen damage Temporary reduction in ductility ofsteel without signifi-
sidewithgasorrefractorybeingcooledinwhichthefluidbeingheatedformspart cant reduction in tensile strength as a result ofabsorption ofhydrogen by the
ofthecirculatingsystem;thissurfaceismeasuredonthesidereceivingheat. steel.
Waterwall heating surface in the furnace, including walls, floor,roof,par- hydrogen embrittlement A condition of low ductility or hydrogen-induced
tition walls,and platens, consisting ofbare orcoveredtubes, is measured as
cracking in metals that results from the absorption of hydrogen into the
the sum ofthe projectedareas ofthe tubes and the extended metallic surface
metal.
onthe furnace side.
Continuation offurnace tubes beyondthe furnace gas outlet isincluded as hydrostatic test Apressure test by water at room temperature applied to a
boiler heating surface, and this surface is measured on that portion on the boiler to determine its safety, as a check on repairs or to trace suspected leak-
circumferential and the extended metallic surfacereceivingheat.
age.
Allother boiler surfaces, including furnace screen tubes, are measured on
that portion ofthe circumferential and the extended metallic surface receiv- igniter Aburner smaller than the main burner, which is ignited by a spark
or other independent and stable ignition source and which provides proven
ingheat. Thesurfaceisnotincludedin morethan onecategory.
ignition energy required to immediately light offthe main burner.
2. Superheater and Reheater Surface: This heating surface consists ofall the
heat-transfer apparatus in contact ononesidewith steam beingheated and ignition A system in which the fuel to a main burner or gas or oil pilot is
on the other side with gas or refractory being cooled;this surface is mea- ignited directly either by an automatically energized spark or glow coilor by
sured onthe sidereceivingheat.
a gas or oilpilot.
Theradiant superheating orradiant reheatingsurfaceinthefurnace,includ-
ingwalls,floor,roof,partition walls,andplatens,ismeasuredasthe sumofthe Ignition temperature Lowest temperature of a fuel at which combustion
projectedareasofthetubes'extendedmetallicsurfaceonthe furnaceside. becomes self-sustaining.
Continuation ofsuperheater tube beyondthe furnace gas outlet is includ-
impeller The rotating wheel ofa centrifugal pump.
edas convectionsuperheater surface,and this surfaceismeasuredonthat por-
tionofthecircumferentialandtheextendedmetallicsurfacereceivingheat. impingement The striking of moving flame against boiler parts, causing
Allother superheater and reheater surface, including screen tubes, is mea- local overheating.
sured on the basis ofthe circumferential and·the extended metallic surface
incomplete combustion The partial oxidation of the combustible con-
receivingheat.
stituents ofa fuel.
heat release The total quantity of thermal energy above a fixed datum inhibitor Asubstance which selectively retards a chemical action. An exam-
introduced into a furnace by the fuel, considered to be the product of the ple in boiler work is the use ofan inhibitor, when using acid to remove scale,
hourly fuel rate and its high heat value, expressed in Btu per hour per cubic to prevent the acid from attacking the boiler metal.
footoffurnace volume or square footofheating surface.
injector A device for feeding water into a boiler, making use of the high-
high-cycle fatigue Failure from repetitive stress or strain that occurs as a velocity-momentum principle to feed water back against boiler pressure by
result of a large number of cycles, usually taken as above 10,000 to 100,000
use ofsteam at the same pressure.
cyclesdepending on the material and on the magnitude ofthe stress or strain
being imposed. input rating The fuel-burning capacity of a burner at sea level in Btu per
hour (watts) as specified by the manufacturer.
high fire The input rate ofa burner at or near maximum.
integral economizer Asegregated portion ofa watertube boiler in which the
high-heat value or higher heating value The total heat obtained from the feedwater is preheated before its admixture with the circulating boiler water.
combustion ofa specified amount offuel which is at 60°F before the quantity
ofheat released is measured. interbank superheater A superheater located in a space between the tube
banks ofabent-tube boiler.
hopper bottom furnace A furnace bottom with one or more inclined sides
forming a hopper forthe collection ofash and forthe easy removal ofsame. interdeck superheater A superheater located in a space between the tube
banks ofa straight-tube boiler.
hot-short Brittle when hot.
intergranular cracking Cracking that occurs between the grains or crystals
hot well Atank used to receive condensate from various sources on its passage in a polycrystalline aggregate.
backtoaboilerthrough the feedwater system. It usually isvented toatmosphere.

690 AppendixOne
TerminologyandDefinitions 691
interlock A device to prove the physical state ofa required condition and to low-heat value The high heating value minus the latent heat of vaporiza-
furnish that proofto the primary safety control circuit.
tion ofthe water formed by burning the hydrogen in the fuel.
intermittent firing A method of firing by which fuel and air are introduced low-oil-temperature switch A cold-oil switch; a control to prevent burner
and burned in a furnace for a short period after which the flow is stopped,
operation ifthe temperature ofthe oilis toolow.
this succession occurring in a sequence offrequent cycles.
low-water cutoff A device to stop the burner on unsafe water conditions in
intermittent ignition An igniter which burns during light-off and while the the boiler.
main burner is firing and which is shut offwith the main burner.
lug As applied to boiler suspension, a steel eyepiece fitted and riveted or
internally fired boiler Afiretube boiler having an internal furnace such as a welded to the curvature ofa boiler shell or drum and connected by a steel U-
scotch, locomotive firebox, vertical tubular, or other type have a water-cooled
bolt or sling rod to overhead steel structure; used to support the weight ofthe
plate-type furnace.
boiler.
intertube economizer An economizer, the elements of which are located magnesium Ascale-forming element found in some boiler feedwaters.
between tubes ofa boiler convection bank.
magnetic particle inspection NDT method for detecting cracks and other
intertube superheater A superheater, the elements of which are located discontinuities at or near the surface in ferromagnetic materials. Finely
between tubes ofa boiler convection bank.
divided magnetic particles are applied to the surface ofa part that has been
ion Acharge atom or radical which may be positive ornegative. suitably magnetized. The particles are attracted to regions of magnetic
nonuniformity associated with defects or discontinuities, thus producing indi-
ion exchange Areversible process by which ions are interchanged between cations that .can be seen visually. In the wet method, the magnetic particle
solids and a liquid. These ions exist throughout the solution and act almost
inspection employs ferromagnetic particles suspended in a liquid form
independently.
instead ofa powder.
izod test Impact test in which a V-notched specimen, mounted vertically, is makeup water The amount of raw water necessary to compensate for the
subjected to a sudden blow delivered by the weight at the end ofa pendulum
amount ofcondensate that is not returned in the feedwater supply to the boil-
arm. The energy required to break offthe free end is a measure ofthe impact
er.
strength, ortoughness, ofthe material.
manhole An access opening to the interior ofa boiler, elliptical and 11in. by
lagging Blocks ofasbestos or magnesia insulation wrapped on the outside of 15in. orlarger or circular 15-in.diameter orlarger.
a boiler shell or steam piping.
manual-reset device A component of a control which requires resetting by
lamination As applied to boiler plate, a slag stt'atum or inclusion rolled into hand to restart the burner after safe operating conditions have been restored.
a piece ofsteel plate during rolling-mill operation.
mechanical-atomizing oil burner A burner which uses the pressure of the
lazy bar Abar fitting across the latches offiring doors ofhand-fired boilers; oilforatomizing.
used as a balance and rest forlong, heavy firing tools.
mechanical stoker A device consisting ofa mechanically operated fuel-feed-
ligament Aseries ofholes in one ormore rows.
ing mechanism and a grate; is used forthe purpose offeeding solid fuel into a
lining The material used on the furnace side ofa furnace wall. It is usually furnace, distributing it over the grate, admitting air to the fuel for the pur-
high-grade refractory tile orbrick orplastic refractory material. pose ofcombustion, and providing a means forremoval or discharge ofrefuse.
listed Equipment or materials included in a list published by a nationally micrometer One millionth of a meter, or 0.00039 in. (1/25400 in.); formerly
recognized testing laboratory that maintains periodic inspections of produc- called a micron. The diameter ofdust particles is often expressed in microme-
tion of listed equipment or materials. Listing indicates compliance with ters.
nationally recognized standards.
microstructure Metallurgically, the structure of metals and alloys as
live steam Steam which has not performed any ofthe work forwhich it was revealed after polishing and etching the specimen and then observing the
generated. crystal structure at magnification greater than 25x.
longitudinal seam Ariveted or welded seam along the longitudinal axis ofa mill scale An iron oxide scale formed on the surface ofa steel plate by cool-
boiler shell or drum. ing and exposing the plate to air just after it has been rolled at high tempera-
tures.
low-cycle fatigue Fatigue that occurs at a relatively small number ofcycles,
taken as below 10,000 cycles of repeated stress or strain on the material. mill test report An affidavit from a steel mill testifying as to the physical
Low-cyclefatigue may be accompanied by plastic or permanent deformation. and chemical properties ofthe steel referred to by the report.

692 AppendixOne
TerminologyandDefinitions 693
miniature boiler Aboiler, the dimensions and working pressure ofwhich do
not exceed the following limits: diameter, 16 in.; working pressure, 100 psig; operating control A control to start and stop the burner; it must be set
gross volume, 5ft3; or heating surface, 20 ft2. belowhigh-limit control.
mud or lower drum Apressure chamber ofa drum or header type located at orsat An instrument for determining the chemical analysis offlue gas.
the lower extremity ofa water-tube boiler convection bank which is normally oscillogram Term applied to photographs showing data as displayed on a
provided with a blowoffvalve for periodic blowing offofsediment collecting in CRT screen as used in ultrasonic testing.
the bottom ofthe drum.
oxygen attack Corrosion or pitting in a boiler caused by oxygen.
multifuel burner Aburner bymeans ofwhichmorethan onefuelcan beburned
either separately orsimultaneously, such as pulverized fuel,oil,orgas. packaged steam generator A boiler equipped and shipped complete with
fuel-burning equipment, mechanical draft equipment, automatic controls and
multiple-retort stoker An underfeed stoker consisting oftwo or more retorts, accessories; usually shipped in one or more major sections.
parallel and adjacent to one another, but separated by a line oftuyeres and
arranged sothat the refuse is discharged at the ends ofthe retorts. palm The end ofa brace in a boiler, forged flat and riveted or welded to the
shell plate; used to stay flat surfaces.
natural circulation The circulation ofwater in a boiler caused by differences
in density; also referred to as thermal or thermally induced circulation. patch Apiece ofboiler plate used to replace a defection section cut out ofa
boiler.
neutron embrittlement Embrittlement of a metal resulting from bombard-
ment with neutrons as usually encountered bymetals that have been exposed pendant-tube superheater An arrangement of heat-absorbing elements
which are substantially vertical and suspended from above.
to a neutron flux in a reactor core. In steels, neutron embrittlement is evi-
denced by a rise in the ductile-to-brittle transition temperature. Also called penetrameter In radiography NDT,a device employed to obtain evidence on
radiation damage.
a radiograph that the technique used was satisfactory. It is not intended for
nipple Ashort length ofpipe or tubing. use in judging the size of the discontinuities or for establishing acceptance
limits for materials or products, but rather to establish that the technique of
nonreturn trap A trap designed to discharge its condensate at atmospheric radiography was satisfactory.
pressure or at considerably lower pressure than at its inlet.
penetrant Applied to liquid penetrant NDT,a liquid that has unique proper-
notch brittleness Susceptibility ofa material to brittle fracture at points of ties rendering it highly capable ofentering small openings, a characteristic or
stress concentration. If in a notch tensile test, the material fails at less than property that makes the liquid especially suitable for use in the detection of
the tensile strength of an unnotched specimen, the material is considered surface discontinuities in materials.
notch brittle, otherwise it is said to be notch ductile.
perfect or stoichiometric combustion The complete oxidation of all the
,..,.,.\1
notch sensitivity A measure ofthe reduction in strength of a metal caused combustible constituents ofa fuel, utilizing all the oxygen supplied.
by the presence ofstress concentration.
pH The hydrogen ion concentration ofa water to denote acidity or alkalinity.
notch tensile strength The maximum load on a notched tension-test speci- A pH of 7 is neutral. A pH above 7 denotes alkalinity while one below 7
men divided bythe root area ofthe notch.
denotes acidity. This pH number is the negative exponent of 10 representing
hydrogen ion concentration in grams per liter. For instance, a pH of 7 repre-
nozzle A short flanged or welded neck connection on a drum or shell for the
sents 10-7g/L.
outlet or inlet offluids; also a projecting spout forthe outlet or inlet offluids;
also a projecting spout through which a fluid flows.
pilot Asmall burner which is used to light offthe main burner.
ogee flange A flange in the form of a reverse curve, used to connect the pilot, constant .A pilot that burns without turndown throughout the entire
edges oftwo concentric shells.
time the boiler is in service.
oil burner A burner that atomizes fuel oil and blows it into the combustion pilot flame establishing period The length of time fuel is permitted to be
chamber in the form ofa fine mist or vapor. Steam or mechanical motion plus delivered to a proved pilot before the flame-sensing device is required to
air may be used as the operating medium.
detect pilot flame.
once-through boiler A steam-generating unit usually operated above the pilot, proved Apilot flame which has been proved by flame-failure controls.
critical pressure in which there is no recirculation ofthe working fluid in any
part ofthe unit. In the case ofa supercritical steam generator, there is a con- pit Corrosion localized in a small spot.
stant increase in temperature and enthalphy from inlet to outlet. pitch The unit spacing of a series of holes, tube holes, or other holes in a
plate.

Terminologyand Definitions 695
694 Appendix One
plastic deformation The permanent distortion of a metal under applied pulverizer A machine which reduces a solid fuel to a fineness suitable for
stress tothe extent it strains the metal beyondits elastic limit. burning in suspension. Typesused are:
platen A plane surface receiving heat from both sides and constructed with a 1. High speed: (over800r/min)
width ofonetube anda depthoftwoormoretubesbare orwithextendedsurface. a. Impact pulverizer: A machine in which the major portion of the
reduction in particle size of the fuel to be pulverized is effected by
platen superheater Asuperheater made up ofcloseback-spaced tubes form- fracture oflarger sizes by sudden shock,impingement, or collision of
ing plane elements located soas to absorb heat primarily byradiation.
the fuel with rotating members and casing.
plenum An enclosure through which gas or air passes at relatively low b. Attrition pulverizer: A machine in which the major portion of the
velocities. reduction onparticle sizeisby abrasion, either by pulverizer parts on
porcupine boiler Aboiler consisting ofa vertical shell from which project a coalorbycoaloncoal.
number ofdead end tubes.
2. Medium speed: (between 70and 300r/min)
postpurge A period after the fuel valves close during which the burner a. Roller pulverizer: Amachine having grinding elements consisting of
motor orfan continues to run, to supply air tothe combustion chamber. conical or cylindrical rolls and a bowl, bull-ring mating rings, or
table, any ofwhich may be the rotating member, the fuel to be pul-
power-actuated relief valve Asafety or relief valve, actuated by a separate
verized being reduced in size by crushing and attrition between the
power source, usually electrical or pneumatic; set to operate slightly below
the spring-loaded pressure-actuated valve. This valve is for the express pur- rolls and the rings.
pose ofsaving wear and tear on the Codevalve and may be installed with an b. Ball pulverizer: A machine in which the grinding elements consist
isolating valve to permit maintenance and repair without the necessity of ofone or more circular rows ofmetal balls arranged in suitable race-
shutting down the boiler. The relieving capacity of this valve is not to be ways, wherein the fuel to be pulverized is reduced in sizeby crushing
included in the relieving capacity in calculating total Coderequired. and attrition between the balls and raceways.
prepurge period A period on each start-up during which air is introduced 3. Low speed: (under 70r/min)
into the combustion chamber and associated flue passages in volume and a. Ball or tube pulverizer: A machine having a rotating cylindrical or
manner as to completely replace the air or fuel-air mixture contained therein conicalcasing charged with metal ball or slugs and the fuel to be pul-
prior to an attempt toinitiate ignition. verized, with reduction in particle sizebeing effectedby crushing and
pressure As applied to boilers, the forceexerted by a liquid or gas on a unit attrition resulting from continuous relative movement ofthe charge
area. Three pressures may be involved: gaug'e pressure, the unit pressure onrotation ofthe casing.
above the atmospheric pressure; absolute pressure, gauge pressure plus the
quenching crack A crack resulting from the thermal stresses produced by
atmospheric pressure; vacuum pressure, the pressure below atmospheric
pressure, usually expressed in inches ofHg. rapid coolingfrom a high temperature.
radiant As applied to heat, having the property that permits heat to be
primary air Air introduced with the fuel at the burners. In direct-fired sys-
transmitted byrays similar to those oflight. Toabsorb radiant heat, an object
tems this may be the same as pulverizer air bypassed around the pulverizer
orbled in at the exhauster suction. must be in the "light" ofthe fire.
radiant superheater Asuperheater exposedto the direct radiant heat (light)
priming An induction of boiler water caused by the steam flow into the
steam line. The water may bein the form ofa spray ora solidbody. ofthe fire.
radiograph Apermanent, visible image placed on a recording medium, such
projected grate area The horizontal projected area ofthe stoker grate.
as a fIlm, that was produced by penetrating radiation that passed through
proportional control Amode ofcontrol in which there is a continuous linear the material being tested orexamined fordefects ordiscontinuities.
relation between value ofthe controller variable and position ofthe final con-
ram Aform ofplunger used in connection with underfeed stokers to intro-
trol element (modulating control).
ducefuel into retorts; a form ofpusher.
pulse-echo method In ultrasonic testing, the presence and position of a
rated capacity The manufacturer's stated capacity rating for mechanical
reflection on the CRT screen indicated by the echo amplitude and time along
equipment, for instance, the maximum continuous capacity in pounds of
the horizontal axis.
steam per hour forwhich a boiler is designed.
pulverized fuel Solid fuel reduced to a fine size, such as 70 percent through
a 200-mesh screen. raw water Untreated feedwater.

696 Appendix One
Terminologyand Definitions 697
dreocwycnl.e The process ofsequencing a normal burner start-up fOllowingshut-
safety-valve escape A pipe conducting steam discharged from a safety
valve to a safe location.
red liquor An acid-water mixture of organic material (wood residue) and
spent inorganic pulping chemicals, generally associated with a sulfite pulping safety-valve lifting lever Alever by which a safety valve may be lifted from
process in the paper mill industry. its seat.
safety-valve muffler Asilencer designed sothat it will not cause appreciable
refractory A heat-insulating material, such as firebrick or plastic fire clay,
used for such purposes as lining combustion chambers. restriction to steam flow.
safety-valve nozzle Aflanged nozzle by which a safety valve is connected to
reheater Adevice using highly superheated steam or high-temperature flue
a boiler shell or drum.
gases as a medium serving to restore superheat to partly expanded steam;
used often between high- and low-pressure turbines.
scale Adeposit ofmedium to extreme hardness occurring on water heating
surfaces ofa boiler because ofan undesirable condition in the boiler water.
relay A device that is operative by a variation in the conditions ofone elec-
tric circuit to start the operation ofother devices in the same or another elec- scrubber An apparatus forthe removal ofsolids from gases by entrainment
tric circuit (such as pressure or temperature relay).
in water.
residual stress Stress remaining in a material after external forces or ther- seal weld Aweld used primarily to obtain tightness and prevent leakage.
mal gradients are removed.
secondary combustion Combustion which occurs as a result ofignition at a
resonance method In ultrasonic testing, a technique that varies the fre- point beyond the furnace. See also delayed combustion.
quency ofcontinuous ultrasonic waves in order to obtain excitation for a max-
imum amplitude of vibration in the material under test. This technique is secondary treatment Treatment ofboiler feedwater or internal treatment of
especially used forthickness measurement. boiler water after primary treatment.
retarder A straight or helical strip inserted in a fire tube primarily to segregation A nonuniform distribution of alloying elements, impurities or
increase the turbulence. phases ofa metal.
retractable blower A soot blower in which the blowing element can be sensing head In electromagnetic testing, a probe unit containing a coil,
mechanically extended into the boiler and retracted orpulled back. magnet, or magnetic circuit from which a test signal is obtained.
sensitization Applies to austenitic (nonmagnetic) stainless steels, where the
return trap A trap designed to discharge its coodensate against boiler pres-
precipitation ofchromium carbides, usually at grain boundaries, on exposure
sure and feed to the boiler without additional nieh~anical equipment.
to temperatures ofabout 1000 to 1500°F,leaves the grain boundaries deplet-
Ringlemann chart Aseries offour rectangular grids ofblack lines ofvarying ed ofchromium, and therefore the stainless steel is susceptible to preferential
widths printed on a white background, used as a criterion of blackness for attack by a corroding or oxidizing medium.
determining smoke density from chimneys.
separator A tank-type pressure vessel installed in a steam pipe to collect
riser tube A tube through which steam and water pass from an upper condensate to be trapped offand thus providing comparatively dry steam to
waterwall header to a drum.
connected machinery.
rolled joint Ajoint made byexpanding a tube into aholebyaroller expander. shore scleroscope Adevice to test the hardness ofa material, performed by
dropping a diamond-pointed hammer from a standard height.
rotary oil burner Aburner in which atomization is accomplished by feeding
oilto the inside ofa rapidly rotating cup.
shrinkage crack A crack, usually starting at elevated temperature, that
forms because ofthe internal shrinkage stresses that develop while the metal
safe-end Toreplace a deteriorated end of a fire tube by cutting offthe end
and welding on a short length ofnew tube. coolsand solidifies.Alsotermed hot crack.
safety valve A valve that automatically opens when pressure attains the silica Ascale-forming element found in some boiler feedwaters.
b v u al i v ld e in s g et u ti p ng in w a h b i o c i h ler i . s adjustable; used to prevent excessive pressure from single-retort stoker An underfeed stoker using only one retort in the assem-
bly of a complete stoker. A single furnace may contain one or more single-
retort stokers.
safety-valve drain A hole of at least %-in.diameter required through the
body below the valve-seat level in safety valves larger than 2-in. diameter; sinuous header A header of a sectional header-type boiler in which the
used to prevent condensate from collecting at this point.
sides are curved back and forth to suit the stagger ofthe boiler tubes connect-
ed to the header faces.

TerminologyandDefinitions 699
698 AppendixOne
stay bolt Astay threaded and riveted over at each end, used to connect two
siphon A pigtail-shaped pipe or a drop leg in the pipe leading to a steam
flat orcurved pressure parts ofa boiler.
pressure gauge, serving to trap water in the gauge and prevent its overheat-
ing from direct contact with steam. steam Water vapor produced by evaporation. Dry saturated steam contains
no moisture and is at a specifictemperature for every pressure; it is colorless.
slag Aresidue deposited by ash particles that have attained their softening The white appearance of escaping steam is due to condensation at the low-
temperature (1900 to 2700°F) depending on their composition. Slag may be
ered temperature; it is the water vapor that shows white.
plastic and viscous when hot. It hardens and is rather porous and brittle
when cool. steam-and-water drum A pressure chamber located at the upper extremity
of a boiler circulatory system in which the steam generated in the boiler is
slag-tap furnace. Apulverized-fuel-fired furnace in which the ash particles separated from the water and from which steam is discharged at a position
are deposited and retained on the floor in molten condition, and from which
above a water level maintained there.
molten ash is removed bytapping either continuously or intermittently.
steam-atomizing oil burner A burner for firing oil which is atomized by
slicer Aslicing bar; a long steel bar used forbreaking up a fuel bed in coked
steam. It may be ofthe inside or outside mixing type.
or caked condition.
steam binding Arestriction in circulation due to a steam pocket or a rapid
slug A solid body ofboiler water passed into the steam flow by priming or
steam formation.
picked up from a pocket ofcondensate in the steam line.
steam-generating unit Aunit to which water, fuel, and air or waste heat are
smoke Small gas-borne particles of carbon or soot, less than 1 fLmin size, supplied and in which steam is generated. It can consist of a boiler furnace
resulting from incomplete combustion ofcarbonaceous materials and ofsuffi- and fuel-burning equipment and may include as component parts waterwalls,
cient number to beobservable.
superheater, reheater, economizer, air heater, or any combinations.
SoN curve Usually applied in calculating the endurance limit, a plot of steam quality The percentage by weight ofvapor in a steam-and-water mix-
stress (S) against the number ofcycles to failure (N).Also known as the S-N
diagram. ture.
strain hardening An increase in hardness and strength caused by plastic
softening The act ofreducing scale-forming calcium and magnesium impu- deformation at temperatures below the recrystallization range. Also called
rities from water.
work hardening.
soft patch A patch applied with tap bolts, with a gasket under the patch stress The internal resistance of a material to an external force changing,
plate to prevent leakage. or tending to change, the shape or position of the material. See also total
soot blower A tube from which jets of steam or compressed air are blown stress or unit stress.
forcleaning the fireside oftubes or other parts ..9fa boiler. stress concentration An abrupt change in the contour of a material or a
spal/ing The breaking off of the surface refractory material as a result of discontinuity that magnifies or increases the stress under load above the nor-
internal stresses. mal expected stress.
specific gravity The ratio ofthe weight ofa unit volume ofa material to the stress-corrosion cracking A cracking process that requires the simultane-
weight ofthe same unit volume ofwater. ous action ofa corrodent and sustained tensile stress.
specific heat The quantity ofheat, expressed in Btu (joule)required to raise stress-relieve Todissipate pent-up stresses caused by welding, by means of
the temperature oflIb (kilogram) ofa substance 1°F(OC). heat treatment.
spontaneous combustion Ignition of combustible material following slow strongback Aheavy steel bar bolted to tube sheets offiretube boilers during
oxidation without the application of high temperature from an external construction, while braces are being installed, to prevent the tube sheet from
source. buckling before installation ofthe tubes.
spray nozzle Anozzle from which a liquid fuel is discharged in the form ofa stud Aprojecting pin serving as a support or means ofattachment.
spray.
stud tube Atube having short studs welded to it.
spud A flange nut wrench, open at one end and pointed at the other, as a subpunch To drive a pilot hole through a plate preparatory to drilling a
drift pin. The pointed end is used foraligning boltholes ofpipe flanges.
larger hole.
stack Asteel "chimney." subsurface discontinuity In magnetic particle inspection, any defect which
standard reference In NDT work, a reference used as a basis for compari- does not open onto the surface ofthe part in which it exists.
son or to make calibration ofthe testing procedure.

700 Appendix One
Terminologyand Definitions 701
superheated steam Steam heated to a temperature higher than that corre-
sponding to the temperature equivalent to the pressure. theoretical air The quantity ofair required forperfect combustion.
superheater Aseries oftubes exposed to high-temperature gases or to radi- therm Aunit ofheat appliedespeciallytogas.Onetherm equals 100,000Btu.
ant heat. Steam from the boiler passes through these tubes to attain a higher
thermal fatigue Temperature gradients that vary with time in such a man-
temperature than would be possible otherwise. This superheated steam
ner as to produce cyclicstresses that result in a crack or fracture.
ensures dryness. See also radiant superheater.
thermal shock The sudden development of a steep temperature gradient
superheater header Alarge-diameter (about 4- to 8-ft) thick-walled shell or that produces high stresses within a material from the rapid expansion or
drum into which a row ofsuperheater tubes is rolled.
contraction.
surface blowoff Removal ofwater, foam, etc. from the surface at the water thermal sleeve Aspaced internal sleeve lining ofa connection for introduc-
level in a boiler; the equipment for such removal.
ing a fluid ofone temperature into a vessel containing fluid at a substantially
surge The sudden displacement or movement ofwater in a closed vessel or different temperature; used to avoid abnormal stresses.
drum.
thermal stress Stresses in a material resulting from nonuniform tempera-
suspended solids Undissolved solidin boiler water. ture distribution.
switch, air-flow-proving Adevice installed in an airstream which senses air thermostatic trap A nonreturn trap using a thermostatic expansion and
flow or loss thereof and electrically transmits the resulting impulses to the contraction principle as its actuating medium.
flame-failure circuit.
through-stay A brace used in firetube boilers between the heads or tube
switch, high-pressure A device to monitor liquid, steam, or gas pressure sheets.
and arranged to open and/or close contacts when the pressure value is
exceeded. tie bar A structural member designed to maintain the spacing of furnace
waterwall tubes.
switch, low-pressure Adevice to monitor liquid, steam, or gas pressure and tie rod Atension member between buckstays or tie plates.
arranged to open and/or close contacts when pressure drops below the set
value.
tile A preformed, burned refractory, usually applied to shapes other than
standard brick.
switch, oil-temperature-limit A device to monitor the temperature of oil
between preset limits and arranged to open and/or close contacts should time delay A deliberate delay of a predetermined time in the action of a
improper oiltemperature be detected. safety device or control.
.~l
tack Tohold edges ofplate in correct position for riveting by a few scattered titration Achemical process used in analyzing feedwater.
bolts, known as "tack bolts," placed through rivet holes or by small, scattered
titration point That point at which a solution changes colorwhen an indicat-
spot welds known as "tack welds"or "stitch welds."
ing chemical is introduced drop by drop.
tangential firing A method of firing by which a number of fuel nozzles are total stress The total resistance of a material to an external force on its
located in the furnace walls so that the centerlines ofthe nozzles are tangen-
entire cross-sectional area in a plane perpendicular to the direction of the
tial to a horizontal circle. Corner firing is usually included in this type.
force.See also stress.
tangent tube wall or tube-to-tube wall Awaterwall in which the tubes are sub- transducer Used in ultrasonic testing, an electro-acoustical device for con-
stantially tangent tooneanother withpracticallynospacebetweenthe tubes.
verting electrical energy into acoustical energy or the reverse, acoustical to
tap hole An opening forthe removal ofslag from a slag tap furnace. electrical.
telltale hole A hole drilled into the ends of a staybolt. The hole extends at transgranular cracking Cracking orfracturing that occurs through or across
least y, in. inside the inner surface of the stayed sheets; or if the staybolt is a crystal or grain, sometimes called transcrystalline cracking.
reduced in diameter at its middle portion, the hole extends Y, in. inside the trap Adevicedesigned to remove condensate from steam automatically, with
point ofdiameter reduction. The purpose is to show leakage, through the tell-
tale hole, ifthe staybolt breaks or cracks. negligible loss ofsteam. See nonreturn trap, return trap, and thermosta-
tic trap.
tensile strength (ultimate) That stress which causes breaking in tension. traveling-grate stoker A stoker similar to a chain-grate stoker with the
tertiary air Air for combustion supplied to the furnace to supplement the pri- exception that the grate is separate from but is supported on and driven by
mary and secondary air. chains. Only enough chain strands are used as may be required to support
and drive the grate.

702 AppendixOne
TerminologyandDefinitions 703
trial for ignition That period oftime during which the programming flame- valve, safety shutoff Avalve automatically closed by the safety control sys-
failure controls permit the burner fuel valves to be open before the flame- tem orbyan emergency devicetocompletelyshut offfuel supply tothe burner.
sensing deviceis required to detect the flame.
vane A fixed or adjustable plate inserted in a gas or airstream used to
trial for main-flame ignition Atimed interval when, with the ignition means change the direction offlow.
proved, the main valve is permitted to remain open. Ifthe main burner is not
vane control A set ofmovable vanes in the inlet ofa fan to provide regula-
ignited during this period, the main valve and ignition means are cut off.A
safety-switch lockout follows. tion ofairflow.
vane guide Aset ofstationary vanes to govern direction, velocity,and distri-
trial for pilot ignition Atimed interval when the pilot valve is held open and
bution ofair or gas flow.
an attempt is made to ignite and prove it. If the presence of the pilot is
proved at the termination ofthe interval, the main valve is energized; if not, vapor generator Acontainer ofliquid, other than water, which is vaporized
the pilot and ignition are cut off,followedbya safety lockout. bythe absorption ofheat.
try cock One of three valves mounted on a boiler or water column within vent An opening in a vessel or other enclosed space forthe removal ofgas or
the visible range ofthe gauge glass and used to check the water level. vapor.
tube cap An elliptical or a circular handhole plate used opposite the end of vent valve (gas burner) Anormally open, power closedvalve piped between
a watertube in a header ofa watertube boiler; used for inspection, cleaning, the two safety shutoff valves, vented to a safe location.
or tube removal.
viscosity Measure ofthe internal friction ofa fluid orits resistance to flow.
tube rattler A vibrating tool designed to be passed through fire tubes to
crack scale loosefrom the tube as a result ofvibration. visible dye penetrant Applies to liquid penetrant inspection, an intensely
colored (usually red) highly penetrating liquid that provides maximum con-
tube sheet A flat head of a boiler or that part of a boiler drum into which trast with the white developer when used fordetecting surface flaws.
boiler tubes are rolled.
vortex eliminator Baffles, screens, or plates at the entrance to a large down-
tube turbine A rotating tool used with water or compressed air pressure, comer designed to prevent the formation ofa free vortex.
designed to bepassed through watertubes to remove scale.
washout plug An inspection, sight, and cleanout opening, circular, threaded,
tubular-type collector A dust collector utilizing a number of essentially and fittedwith athreaded pipeplug,and nottobeusedforanypipeconnection.
straight-walled cyclonetubes in parallel.
waste fuel Anyby-product fuel that is waste from a manufacturing process.
turbidity The optical obstruction to the passinfYof a ray of light through a
bodyofwater, caused byfinely suspended matter,;.:.9(used to check feedwater. water column Avertical, hollow chamber located between a boiler and the
gauge glass for the purpose ofsteadying the water level in the glass through
turbulent burner Aburner in which fuel and air are mixed and discharged the reservoir capacity of the column. Also, the column may eliminate the
into the furnace in such a manner as to produce turbulent flow from the obstruction of small-diameter gauge-glass connections by serving as a sedi-
burner.
ment chamber.
tuyeres Forms of grates, located adjacent to a retort, through which air is water hammer A sudden increase in pressure ofwater due to an instanta-
introduced.
neous conversion ofmomentum to pressure.
ultrasonic As applied to ultrasonic testing, mechanical vibrations having a water leg That space which is full of boiler water between two parallel
frequency greater than approximately 20,000 cyclesper second or 20,000 Hz. plates. It usually forms one ormore sides ofinternally fired furnaces.
unit stress Avalue expressed in pounds per square inch and found bydivid- water screen A screen formed by one or more rows of water tubes spaced
ing the total stress or force by the cross-sectional area stressed. See stress, abovethe bottom ofa pulverized-fuel furnace.
total stress.
water tube Aboiler tube through which the fluid under pressure flows. The
upset Toenlarge or increase the cross-sectional area ofany part ofa metal products ofcombustion surround the tube.
byforging it back to a shorter length.
watertube boiler A boiler in which the water or other fluid flows through
valve See check valve, gate valve, globe valve, safety valve. the tubes and the products ofcombustion surround the tubes.
valve, manual-reset safety shutoff Amanually opened, electrically latched, waterwall A row of watertubes lining a furnace or combustion chamber,
electrically operated safety shutoff valve designed to automatically shut off exposed to the radiant heat of the fire; used to protect refractory and to
fuel when de-energized.
increase capacity ofthe boiler.

704 Appendix One
weld Tojoin two edges or surfaces ofmetal by the application ofheat. Also
forged-weld, fusion-weld.
welded wall A furnace closure wall made up of closely spaced waterwall
tubes welded together or to an intermediate fin to form a continuous airtight
structure.
windbox A chamber below the grate or surrounding a burner, through
which air under pressure is supplied forcombustion ofthe fuel.
wire drawing A cutting of surfaces caused by the abrasive action of high-
velocityflowunder restricted outlet.
wrapper sheet The outside plate enclosing the firebox in a firebox or loco-
motive boiler. Also the thinner sheet in the shell of a two-thickness boiler
drum.
yield point The point at which a metal, under a mounting tensile load,
exceeds its elastic limit. At the yield point the metal becomes permanently
deformed and will not return to its original shape or position upon cessation
ofthe load.
yoke magnetization In magnetic particle inspection, a longitudinal magnet- TABLE A2.1 Terms Used in Descriptive Literature on Water Treatment
icfieldinduced in a part, orin an area ofa part, bymeans ofan external elec- Alkalinity The protection ofboiler plate from acidity and also the expoSure to
tromagnet shaped like a yoke. caustic embrittlement is indicated by the alkalinity report. Water con-
taining sodium carbonate or bicarbonate tends to be alkaline when
heated in the boiler;they change into sodium hydroxide.
Chlorides The chloride concentration is used as an indication ofthe total amount
ofdissolved and suspended solidsin the boilerwater, such as chemicals
used in treatment to dissolve scale.Ayardstick forusing blowdown.
Phosphates Scale formation by sulfates, chlorides, and nitrates of calcium and
magnesium [CaS04, CaClz'Ca(NOa)z'MgS04,MgClz'Mg(NOa)z]donot
influence the alkalinity ofwater, and form ahard scale in boilers when
water is evaporated. These are usually treated with a combination of
NazHP04 (disodium phosphate) and Na
Z
C0
3
(sodium carbonate). The
purpose being to precipitate out Caa(P04)z(calcium phosphate) while
the Na
Z
S04 (sodium sulfate), being highly soluble, does not deposit
scale. Phosphates are used to help prevent scale formation. The use of
the two chemicals Na
2
HP04 and Na
2
COa in conjunction are not only
more thorough than either byitself but alsoform a mixed sludge which
is more easily removed during blowdown.
Salt Asalt is any compoundproduced when all orpart ofthe hydrogen ofan
acid is replaced by an electropositive radical or a metal. Ca(HC0 3)2
heated near 212°F yields CaCOaplus COzplus H
2
0, H
2
C0
3
being the
highly soluble carbonic acidfound in commonsoda water.
Acid Anacidhas a predominant strength ofhydrogen (positive)ions,Hz.
Alkali Analkali has a predominant strength ofhydroxyl (negative) ions, OH.
Hardness Water containing lime and/or magnesia is considered hard to the
degree these salts are present. When fatty acid found in soap such as
stearic (C H COOH) ofa given quantity and water ofa given quanti-
17 35
ty are mixed, all the metal ofthe salts (that is Ca and Mg)combines
with the stearic solution used in the test before a permanent lather is
obtained; at this point the hardness is determined.
705

708 Appendix Two
Water Treatment Tables 709
TABLEA2.4
Valence, Ionic, Molecular, and Equivalent Weights of Chemical
Compounds Used in Water Treatment1 TABLEA2.4 Valence, Ionic, Molecular, and Equivalent Weights of Chemical
Compounds Used in Water Treatment1(Continued)
Ion Ionic Equivalent
formula weight weight Molecular Equivalent
Cations Formula weight weight
A A m lu m m o in n u iu m m N Al H ++ 4 + + 2 1 7 8 . . 0 0 18 9 . . 0 0 Co I m ro p n ou o n x d id s e (magnetic) Fe304 321.4 -
H Ca y l d c r i o u g m en H Ca + H 40.1 20.0 F M e a rr g o n u e s siu s m ulfa b t i e ca ( r c b o o p n p a e te ras) F M e g S ( 0 H 4 C 07 0 H 3) z 2 O 2 1 7 4 8 6 . . 0 3 1 7 3 3 9 . . 2 0
M F F e e a r r g r r i o n c u e s s I i r u o I m r n on M F F e e g H H + + + 5 5 5 5 1 . . . 8 8 0 2 1 7 8 1 . . . 9 6 0 M M M a a a g g g n n n e e e s s s i i i u u u m m m c c h h a y r l d b o r o r o i n d x a e id te e M M M g g g C C (0 l ° H 2 3 )2 8 9 5 4 5 8 . . . 3 2 3 4 4 2 2 7 9 . . . 2 6 2
P M o a ta n s g s a i n u e m se K M + nH 2 5 4 4 . . 3 9 2 1 7 2 . . 5 2 M M a a g g n n e e s s i i u u m m p su h l o f s a p te hate M M g g S iP 04 04)2 . 2 1 6 2 3 0 . . 0 4 6 4 0 3 . . 2 8
Sodium Na+ 39.1 39.1 Monosodium phosphate NaH2P04oH2O 138.1 46.0
23.0 23.0 Monosodium phosphate NaH2P04 120.1 40.0
Anions (anhydrous)
Bicarbonate HC03-
61.0 61.0
Metaphosphate NaP03 102.0 34.0
Carbonate C0 -- Sodium bicarbonate NaHC03 84.0 84.0
Chloride Cl- 3 60.0 30.0 Sodium carbonate Na2C03 106.0 53.0
35.5 35.5
Fluoride F- 19.0 19.0 INote:Thevalences are shownas + and - inthe IonFormula column.(Courtesy Nalco
Nitrate N0 3 - 62.0 62.0 Chemical Co.)
Hydroxide OH-
17.0 17.0
Phosphate (tribasic) P0 ---
4 95.0 31.7
Phosphate (dibasic) HP0 --
4 96.0 48.0
Phosphate (monobasic) H2P04-
97.0 97.0
Sulfate S04--
96.1 48.0
Sulfite S03--
., . 80.1 40.0
Molecular Equivalent
Formula weight weight
Compounds
Aluminum hydroxide Al(OH)3 78.0 26.0
Aluminum sulfate
AlzCS04)3 342.1 57.0
Alumina
Al203 102.0 17.0
Sodium aluminate
NazA!204 164.0 27.3
Calcium bicarbonate
Ca(HC0 3 )2 162.1 81.1
Calcium carbonate CaC03 100.1 50.1
Calcium chloride CaCl2 111.0 55.5
Calcium hydroxide (pure) Ca(OH)2 74.1 37.1
Calcium hydroxide (90%) Ca(OH)2 - 41.1
Calcium sulfate (anhydrous) CaS04 136.2 68.1
Calcium sulfate (gypsum) CaS0402H2O
172.2 86.1
Calcium phosphate
Ca3(P04)2 310.3 51.7
Disodium phosphate Na2HP04012H20
358.2 119.4
Disodium phosphate
(anhydrous)
Na2HPO4 142.0 47.3
Ferric oxide Fe203 159.6 26.6

The rules that followare brief reminders ofthe possible consequences
in a boiler plant of inappropriate operator response or questionable
actions in maintaining the boiler plant. In all cases, followthe pub-
lished or oral safety rules of your employer, jurisdiction, and the
Federal OSHA safety regulations to avoid possible disciplinary
actions. In addition, study the safety guidelines ofthe manufacturer
ofyour boiler.
NEVER ALWAYS
NEVER fail to anticipate emergen- ALWAYSstudy every conceivable
cies. Do not wait until something emergency and know exactly what
happens to start thinking. movesto make.
NEVER start work in a strange ALWAYSproceed to proper valves or
plant without tracing every pipeline switches rapidly but without confu-
and learning the location and pur- sion in time of emergency. You can
poseofevery valve.Knowyourjob. think better walking than running.
NEVER allow sediment to accumu- ALWAYSblowout each gauge-glass
late in gauge-glass or water-column and water-column connection at least
connections. A false water level may once each day. Forming good habits
foolyou and make yousorry. may mean longer lifeforyou.
NEVER giveverbal orders forimpor- ALWAYS accompany orders for
tant operations or report such opera- important operations with a written
tions verbally with no record. Have memorandum. Use a log book to
something to back you up when record every important fact or
needed. unusual occurrence.
NEVER light a fire under a boiler ALWAYShave at least one gauge of
without a double check on the water water before lighting off. The level
level.Many boilers have been ruined should be checked by the gauge
and many jobs lost this way. cocks.Youwill not be fired for being
toocareful.

712 Appendix Three
Observing Boller Safety Rules 713
NEVER
ALWAYS NEVER leave an open blow down ALWAYScheck the water level before
NEVER light a fire under a boiler
ALWAYSbe sure blowdown valves valve unattended when a boiler is blowing down and have a second per-
without checking all valves. Why
are closed and proper vents, water- under pressure or has a fire in it. son watch the water gauge level
take a chance?
column valves, and pressure-gauge Play safe; memory can fail. while you blowdown the boiler. Close
cockare open. the blow down valve, and then
NEVER open a valve under pressure recheck the water level. You will
ALWAYSuse the bypass ifone is pro-
quickly. The sudden change in pres- avoid dry-firing the boiler this way.
vided. Crack the valve from its seat
sure, or resulting water hammer, slightly and await pressure equaliza- NEVER allow anyone to enter a ALWAYSmake sure the boiler is cool
may cause piping failure.
tion. Then open it slowly. drum of a boiler without following to enter, has enough oxygen per
NEVER cut a boiler in on the line OSHA rules for entering a confined OSHA rules, has a sign by the
ALWAYS watch the steam gauge
unless its pressure is within a few space. entrance stating "Worker Inside,"
closely and be prepared to cut the
pounds of header pressure. Sudden has an emergency person at the
boiler in, opening the stop valve only
stressing of a boiler under pressure entrance, and that all valves going to
when the pressures are nearly equal.
is dangerous. and from the boiler are locked closed.
NEVER bring a boiler up to pressure NEVER allow major repairs to a boil- ALWAYSconsult an authorized boil-
without trying the safety valve. A ALWAYSlift the valve from its seat er without authorization. If you do er inspector before proceeding with
boiler with its safety valve stuck is by the hand lever when the pressure not break a law, you may break your boiler repairs.
nearly as safe as playing with dyna- reaches about three-quarters of pop- neck.
mite. ping pressure.
NEVER try to light a second burner ALWAYS follow the starting
NEVER take it for granted that the from the flames of the first on-line sequence of the manufacturer on
ALWAYSraise the valve from its seat
safety valves are in proper condition. burner. Youmight be inviting a seri- multiburner boilers, including igni-
with the lifting lever periodically
The power plant is no place for ous puflback. tion and main flame proving by
guesswork. .while the boiler is under pressure. installed burner controls, and you
Test by raising to popping pressure
will avoid a furnace explosion.
at least once per year.
NEVER increase the setting of a NEVER attempt to light a burner ALWAYSallow draft to clear furnace
ALWAYSconsult an authorized boil-
safety valve without authority. without venting the furnace until of gas and dust for prescribed purge
er inspector and accept his or her
Serious accidents have occurred from clear. Burns are painful. period. Change draft conditions slow-
rec,Wnmendations before increasing
failure to observe this rule. ly.
the safety-valve pressure setting.
NEVER change adjustments of a NEVER fail to report unusual behav- ALWAYSconsult someone in authori-
ALWAYShave the valve fitted with a
safety valve more than 10 percent. ior of a boiler or other equipment. It ty.Twoheads are better than one.
new spring and res tamped by the
Proper operation depends on the may be a warning ofdanger.
proper spring. manufacturer for changes over 10
percent.
NEVER tighten a nut, bolt, or pipe
ALWAYSplay safe on this rule. The Selected Bibliography
thread under steam or air pressure.
one that is going to break does not
Many have died doing this. have a special warning sign. ASME Boiler and Pressure Vessel Codes, SectionsI throughVI,IX,andXI,American
SocietyofMechanicalEngineers,NewYork.
NEVER strike any object under
ALWAYSplay safe on this rule. You Elonka,S.M.:Standard Plant Operator's Manual, McGraw-Hill,NewYork,1975.
steam or air pressure. This is anoth- cannot tell which straw might break __ , and A.L.Kohan:Standard Heating and Power Boiler Plant Questions and
er sure path to the undertaker. the camel's back. Answers, McGraw-Hill,NewYork,1984.
NEVER allow unauthorized persons Fundamentals of Welding, AmericanWeldingSociety,Miami,Fla.
ALWAYSkeep out loiterers and place National Board Inspection Code, National Board ofBoiler and Pressure Vessel
to tamper with any steam-plant
plant operation in the hands ofprop- Inspectors,Columbus,Ohio.
equipment. If they do not injure er persons. A boiler room is not a National Fire Protection Codes, NationalFireProtectionAssociation,Boston.
themselves, they may cause injury to place fora club meeting. Power Piping Code,ANSIB31.1,AmericanNationalStandardsInstitute, NewYork.
you. Recommended Practices for NDT Personnel Qualifications and Certification, American
SocietyforNondestructiveTesting,Evanston,Ill.
State, County, and City Synopsis of Boiler and Pressure Vessel Laws on Design,
Installation, and Reinspection Requirements, UniformBoilerand Pressure Vessel
LawsSociety,Louisville,Kentucky.
Kohan,A.L.:Pressure VesselSystems, McGraw-Hill,NewYork,1987.
Kohan,A.L.:Plant Services and Operations Handbook, McGraw-Hill,NewYork,1995.

Index
A-type boiler, 87 Alpha iron, 194-195,211
ABMA(American Boiler Manufacturers Alpha radiation, 165
Association), 19-20, 673 Alterations, 614-615
Absolute pressure, 10,266,298, 351,673 Altitude gauge, 23
temperature, 302,354 Aluminum in steel, 204
Accident causes, 597-598 American Paper Institute, 150
Acid,521, 563 Amines, 549,566
attack, 544-546 Analog controls, 389-390
cleaning, 541-543 Analysis ofcoal,416-417, 674
superheaters, 542-543 Angle valve, 372
dew point, 65 ANSI (American National Standards
gases, 146 Institute), 180
Acidity,558,673 ANSI/ASME B31, 1Piping Code,74,216
test of,523 ANSI/ASME CSD-l Safety Controls, 79,
Acoustic emission, 244-245 444--446,452-453
Acoustic leak detection, 622 Anthracite coal,416
Actuators, 391 API (American Petroleum Institute),
Adamson furnace, 61, 70,75 425
Adamson ring, 61, 77,333 API specificgravity, 425-426
AGA(American GasAssociation), 19 Appliances and appurtenances, 349-383
Agglomeration, 673 Approved (boiler term), 674
Air-atomizing burner, 427 Arcwelding, 219,247
Aircushion, 23, 132 Area to be stayed, 321-329
Air ejector, 499, 514 Aroclar, 133
Aif~uelratio,405-409,652-655 ASA(American Standard Association),
Airheater, 106, 122,488-489, 673 steel pipe data, 300
Air openings, boiler room, 432 Asbestos, 623, 631-632
Air purging, 674 Ash, 424,456,459, 631
Air-swept pulverizer, 674 bottom, 146,424, 456
Airvent, 674 fly,146,424,460,586
Alkali, 521, 705 sluice, 674
Alkalinity, 558, 674, 705 soda, 518, 543, 706
test, 523 ASME (American Society ofMechanical
Allowable pressure, 287-288, 674 Engineers):
calculations, 297-397 allowable stress tables, 304-305
Allowable stress, 269, 287 authorized inspection agency, 28,
Alloys, steel, 203-205 42-43,180,186-187,675
711:

Index 717
716 Index
Boiler purging, 3
ASME (Americna Society ofMechanical Baking soda, 706 Boiler (Cont.): Boiler repairs, 4,30,612-616
electric type, 127-129, 155-156
Engineers) (Cont.); Balanced draft, 675 emission standards, 412 Boiler safety laws, 28-34, 643-645
authorized inspector, 28,30-31, 43,667 Ball float trap, 377 Boiler supports, 55, 108-109
firetube, 17,45-79
"A"endorsement, 30,43 Bare electrodes, 219 Boiling tubes, 301-307
(See also Firetube boiler) Boiler water treatment, 4,519, 521-567
"N"endorsement, 30, 176,180 Barrel, locomotive boiler, 58,675
flexible tube, 116-117
authorized insurance company, 28, Barrel-type pump, 476 Boilers in battery, 371
fluidized-bed,151-155
30-31 Base compound, 521 Boiling out, 4,676
header type, 114-115,676
Boiling water reactor (BWR),27, 166
authorized nuclear inspector, 176, 180, Base line nuclear inspection, 180-181
heating surface, 17-18,37
187 Base metal, 218 Borescope, 232, 557
high-pressure, 14,676
Code,28-29,43-44,209-210 Basic-oxygen steel making process, 199 high-temperature hot-water, 23,38, Boron in steel, 204
books,29 Basic ultrasonic calibration, 242-243 Bottom ash, 146,424,456
sections, 22-25, 29,42,176-181,297 Baume, specificgravity, 428 horiz 1 o 2 n 9 ta -1 l- 3 re 3 turn-tubular (HRT), 46, Bottom blowdown (see Blowdown)
stamps, 29,42,665 Beading,46-47,70 Bourdon tube, 352,397,677
53-56
instrumentation recommended, 351 Bending stress, 268 horizontal sectional, 17,144 Bowl-mill pulverizer, 422
nuclear code, 176-181 Bent-tube boiler,85-87, 120 Boxheader, 83-84, 120
horsepower, 17,37
quality control, 42,246-247, 345-346, Beta radiation, 166 hot-water heating, 23-25, 37, 125-126, Braces, 45,49-50
Bracing and staying calculations,
669 Bimetallic temperature gauge, 354
676
record keeping, 345 Bimetallic tubes, 123, 146, 151, 159 hot-water supply, 15,37,676 321-330
Brass copper tubing use, 353
safety valves, 24,362-370 Biological shielding, nuclear, 172-173,
internals, 3 Breakdown maintenance, 599
ASNT (American Society of 185
locomotive, 16,58-61
Nondestructive Testing), 182, Bituminous coal,416, 675 Breeching, 677
low-pressure, 14-15,676
189-191,217,238,246 Black liquor, 147-148,676 Breeder reactor, 168
manufacturer, 29,676
Asphyxiation danger, 606-607 Black-liquor recovery boiler, 147-150, Bridge wall, 121,677
marine type, 16
ASTM(American Society forTesting and 159-160,590 Brine in ion exchange, 506
miniature, 15,36,43
Materials), 284 decanting furnace, 149 Brinnell hardness, 206, 211
once-through, 16,38
Atmospheric burner, 434, 436 fire-side corrosion, 151 Brittle fracture, 215-216
output rating, 17-18
Atomic structure and energy, 161-163 slanting-bottom furnace, 149 Brittle materials, 284, 291
packaged, 16 Brittleness, 207, 213, 215-216, 677
Atomization offuel oil,427-428, 461 Black Liquor Recovery BoilerAdvisory
portable, 16
Attemperator, 674 Committee (BLRBAC), 149-150,590 Bryan boiler, 116
power, 15,37
Attendance ofboilers per statute, 639 Blast furnace, 197 Bubble-emission test, 245
red-liquor, 150-151
Attrition pulverizer, 421 BlincHiead,99-100 Bubbling-bed burning, 153-154
Scotch marine, 61-66
Austenite, 196 Blister, 74,619 Buckstay, 101,677
stamping, 29
Authorized inspection agency, 28,42-43, Blowback, safety valve, 364-365, 395, 676 Bulge, 619, 628, 630, 677
stationary, 16
180,186-187,675 Blowback ring, 365 Bulged furnace, 621
steam generator, 15,36
inspector, 28,30-31, 43,667 Blowdown,4,119,518,523,535,552-555, Bumped (dished) heads, 315-319
steam-heating, 21)-23, 38, 125-126
insurance company, 28,30-31 561-562,676 Bunker Coil, 697
steel, 17
nuclear inspector, 176, 180, 187 connection,54,121,399,404 Buried piping, 624
Stirling, 21,86, 120
Automatic controls, 1,4,66,73, 357-358, valve, 101, 156,373-375,397,403 Burner, 3,677
supercritical, 16,38
465 Blowholes, 199 atmospheric, 434, 436,677
Automatic lighter, 675 Blowofftank, 375 systems, 20 automatically lighted, 677
vertical sectional, 16,113
Automatically fired boilers, 22-23 Body-centered cubic lattice, 193 coal,419-424
vertical tubular (VT),66-69
Available draft, 675 Boiler: cyclone,421, 423
waste-heat, 15,136-142
assembler, 29,676 flame safeguard system, 447-451
watertube, 17
automatically fired, 22-23 gas, 434-436
Babcock &Wilcox(B&W)header boilers, black-liquor recovery, 144-150,590 (See also Watertube boiler) ignition proving, 451-453
Boiler compounds, 501-507, 526-529,
84 box-header type, 83 oil,427-433
536_541,548-549,707
Background radiation, 166 cast-iron type, 16-17,20 power, 677
Boiler efficiency, 14,40,645-652,
Backing strip, 251, 255, 668, 675 coil-type, 95-97, 124-125 turbulent, 434
655-656,682
Baffle, 87, 100, 119,609 connections, appurtenances and appli- wind box,678
Boiler lay-up, 567, 596-597, 607 Burner flame safeguard system, 447-451
Bag,54,71,74,630,675 ances, 349-383
Boiler leaks, 3,42 ANSI/ASME CSD-1requirements, 79,
Bag filter, 675 definition of,14-17,36
Bagasse, 143 economic type, 57,73 Boiler output, 17-18 444-446,452-453
Boiler piping, 300-301
Bailey regulator, 379-380 efficiency, 14,40, 645-646, 655-656

718 Index
Index 719
Burner flame safeguard system (Cant.):
detectors, 448-450 Certificate ofAuthorization, ASME, Codewelding, 250 Controls (Cant.):
28-31, 180
NFPArequirements,451_452 Coefficient ofheat conductivity, 7 pressure, 22,383-384, 444-445
properties offlame, 449 ofinspection, 31, 73,664 ofthermal expansion, 279 safety, 22-25, 444-446, 679
state laws, 453 Chain grate stocker, 678 Coilboilers, 95-97, 124-125 sensors, 356, 391
Char, 148
Burner on-offoperation, 383, 440 Cold-end corrosion, 585 temperature, 25,383-384, 445-446
Bursting pressure, 287-288 Charpy V-notchtest, 284-285, 295, 678 Coldlime-soda softening, 502-503 Convection, 8-9, 679
Business interruption insurance, 663-664 Check valves, 375-376, 399, 678 Cold-short ofsteel, 203 Convection superheater, 103
Checker work, 678
Butane, 433, 435 Colloid, 522, 679 Convex head, 346
Chelants, 538, 540, 560
Butt welding, 221-222, 248 Combined-cycle cogeneration, 139-142 Coordinated phosphate treatment, 527,
Chemical cleaning, 562
Cheng cycle, 142 537-540
Chemical elements and reactions, HRSG, 139-142, 159 Copes regulator, 379
Cscan, 680 526-529 Combined feeder cut-off, 383 Corner firing, 680
Cadmium sulfide photocell, 448 Chemical precipitation, 501, 517, 522 Combustible elements in fuel, 406 Corroded area repairs, 620
Caking coal,456, 678 Chemical reactions in burning, 406 Combustion, 405-408, 679 Corrosion, 522, 543-549, 562-563,
Calcium bicarbonate, 501, 516, 706 Chemical tests, water treatment, air, 405-408 574-577,585-586,680
523-526
carbonate, 501-502, 531,534, 561, 706 air-fuel ratios, 409 external, 65,584
Cheng cycle, 142
hydroxide, 502, 531 analyzers, 408-409 locomotive boiler, 60-61
Chevron driers, 107
Calcium in water, 501, 523 chambers, 61,409 VTboiler, 68-69
Chlorides, 705
Calcium sulfate, 516, 531, 534 equations, 406, 410-411 water side, 531, 543-549
Chromium in steel, 204
Calibration, instruments and controls, 358 fluidized-bed, 151-155, 160,413,460 Corrosion fatigue, 294, 579
Circular furnace, 63
ultrasonic testing, 242-243 fuels, burners, and control, 405-443 Corrugated furnace, 61, 77,333
Canadian boiler laws, 32 Circulating fluidized-bed boiler, 153-154 problems, 589-590 Course, 77, 120,252,680
Circulating tube, 121,678
operating engineers licensing, 6 staging, 414 Cracks:
Capacity, 17-19,695 Circulation, 8,86, 92--93 trim control, 409 cast iron, 115-116
Circumferential joint, 276
safety valve, 363, 366-367 Commissioned inspector, 28,30-31 caustic, 579
stress, 276-277
Carbon dioxide, 356, 544, 706 Composite tubes, 123, 146, 151, 155, 159, fatigue, 577-578
Carbon in burning, 406 Clad tubes, 123, 146, 151, 155, 159,413 413 fire, 624
Cladding, 207
in steel, 204 Compound gauge, 41,400 growth, 282-283
Carbon monoxide, 356 nuclear components; 165 Computer-based maintenance, 637-638 initiation, 577
Carbonate treatment, 501 Clarification, water treatment, 516 Computer combustion control, 440-441 lap, 578, 581, 624
Carryover, 551, 617 Class), 2,3,nuclear components, Condensate, 679 piping, 591
f77-179,188
Cast iron, 197-199 polishing, 507, 523, 549 welds, 223, 583-584
defects in, 199,211 Class radigraphic film, 255 return, 548-549 Crane Co.,372
gray, 113,197,210 Clayton coilboiler, 96-97, 125 Conduction, 7,555-556,679 Creep, 286, 292,577-578, 580, 617,
permissible stresses, 199 Closed feedwater heater, 492-495 Conductivity, 356, 555-556, 560,679 580
white, 197 Coagulation, 516 electric boiler, 129 Crimping tool, 680
Coal burning, 419-424
Cast-iron boilers, 16-17, 113-116 Confined space entry, 231, 606-607 Critical pressure, 92,680
blow-off,125 waste disposal, 424 Congruent water treatment, 538 temperature, 92,680
Coal gas, 418, 433, 435
cause ofcracking, 115-116 Connections, appurtenances, and appli- Crosby safety valve, 363
Coalgasification, 418-419
hydrostatic tests, 125-126 ances, 349-383 Cross-box, 680
grindability,417
safety valve, 126 Containment, nuclear, 164, 172, 185, 189 Cross-drum boiler, 84, 120
properties, 416-417, 459
types, 16-17, 113-114, 126,215 Contrast in radiography, 234, 254 Crowfoot stay, 49-50
quality, 416-417
Cation exchange, 506 Control rods, nuclear, 165 Crown sheet, 58, 70,78,680
Caulking, 678 Coated electrodes, 219, 248 Control room operation, 643 CRT (cathode-ray tube), 242, 403
Cobalt, 232
Causes ofexplosion, 444, 596-597 Controlled circulation, 93-94 Crystal structure ofmetals, 193
Code,ASME, 28-30
Caustic cracking, 579, 581 Controls, 389-393 Crystal forultrasonic tests, 241
books, 29
embrittlement, 579-581 combustion, 438-440, 444-446, Crystallization ofmetals, 193, 195
soda, 543 sections, 22,25,29,42, 176-181, 187 452-453,679,693 Culm, 416
Cavitation, 475 stamps, 29,42,665 distributed, 441-443 Curies, 232
Cementite, 196 strength calculations, 297-347 electronic, 391, 463-464 Cycling effects, 581
Centrifugal pump, 473-476 Code,external boiler piping, 299-301 integrated, 1,4-5 Cyclone burner, 421, 423
laws, 476-478 material, 209-210 nuclear, 173-174 Cylindrical furnace, 63
stress tables, 210, 304-305 on-off,383, 440 shell, 47

Index 721
720 Index
Extended surface, 683
Efficiency-related maintenance, 600-601,
D-type boiler, 87 Draft, 411-412, 455, 512, 681 Extensometer,271
Damper, 3,680 balanced, 455 667 External corrosion, 584-585, 623, 683
Data onwater treatment, 523-525, barometric control, 681 Ejector, 682 External feedwater treatment, 495-508
Elastic limit, 206, 211,275, 682
708-709 differential, 486-487, 681 External fittings, 610
Electric boilers, 127-129, 155-156,682
Data reports, 668-669 mechanical, 412, 486 External header, 114-115
furnace, 199_200,210,212,682
DC magnetization, 238 natural, 411,486 External inspections, 56-57, 606
Deaerator, 495-498, 515, 680 Drain: power generation, 26-28 External pressure charts, 307-308
Decanting furnace, 149 gauge glass, 359, 572-573 shock (welding), 230 Externally fired boiler, 53,55,57,71
Decay heat, nuclear, 163 lowwater cut-off, 350, 383 Electrical conductivity, 524 Extraction feedwater heater, 683
Electrode lowwater fuel cut-off, 381-382
Decontamination, radioactive material, between stops, 74,371
185 water column, 118,350, 260, 397 Electrode selection, 219
Deep-bed fluidized-bed boiler, 153-154 Drain valve, 371 Electron beam welding, 221 F numbers, welding rods, 227
Defects: Drilling, tube holes, 47, 71-72 Electronic control, 463-464 Fabric filters, 491, 515
material, 199 Drip leg, 681 Electroslag welding, 220-221 Face-bend test, 226, 515
Electrostatic precipitator, 490, 515, 682
welding, 222-223 Drum, 681 Face-centered cubic lattice, 193
Delta iron, 194-195 allowable pressure, 307-314 Embrittlement, 682 Face ofweld, 221
Demineralizer, 506-507, 517 distortion in, 47, 75,229 Emergency core cooling, 165 Factor ofsafety, 287, 683
Emergency shut-down procedures, recov-
membrane type, 507-508, 519 internals, 107 Factors affecting heat transfer, 8
Depreciation ofequipment evaluation, seamless, 309 ery boiler, 148-150,590 Factory Mutual (FM)groupS, 23
Emergency training, 641-643
656-657 steam, 118 Fans, 482-486, 512, 683
Emission standards, 406-409
Design calculations, A8ME Code, supports, 108 forced draft, 482-483
297-347 thick drum, 314-315 Employee selection, 638 induced draft, 482-483
Design pressure, 681 welded, 309 Endurance limit, 206, 211,280-281, 293, operation and maintenance, 488
(See also Allowable pressure) Dry-back 8M boiler, 61-62 682 Fatigue:
Engineered preventive maintenance, 600
Destructive tests, 633 Dry bottom furnace, 455-456, 681 corrosion, 282
Desulfurization: Dry firing, 570-573 Enthalpy, 12,683 crack, 577-579
coal, 151-155,413-414,416 lay-up, 567, 596-597 Environmental regulations, 35-36 growth rate, 282, 684
EPA(Environmental Protection Agency),
flue gas, 412, 490-491 magnetization, 239 failures, 213, 683
35_36,400,408-409,412-413,455
Desuperheater, 386, 389, 681 pipe, 681 high-cycle, 290, 686
Detergent cleaning, 562 steam, 681 Epsom salt, 706 limit, 280, 684
Dew point corrosion, 585, 632 Dry-top VTboiler, 67 Equalizing tube, 121,683 low-cycle,290, 690
Equilibrium diagram, 195
Diagnostic monitoring, 41 Ductitlty, 207, 213, 289-290, 291, 682 Feed pipe, 54-55
Equivalent square feet,ofradiation, 19,37
Diagonal stay, 324-325, 681 Duplex pump, 471, 510 Feed through, 684
Dial range, pressure gauge, 353 Dutch oven, 143,589, 682 Erosion, 584-585, 587,624, 683 Feedwater connection, 54,72, 156,
in convection passes, 155
Digester, 147 Dye-penetrant inspection, 240-241, 403-404
Digital control, 41,440 257-258 from slagging, 585 heaters, 492-495, 514-515, 679
from sootblowers, 584-585
Discharge from safety valve, 366, 398, pumps, 467-478
677 Escape pipe, safety valve, 366 (See also Pumps)
Discontinuity, 238, 247, 260-261 Economic boiler, 57-58, 73 Evaporator, 498-499, 683 regulators, 378-381,404
Discrete control, 389 Economizer, 105, 118,682,689,690 condenser, 683 system, 604
Dished (bumped) heads, 315-317 relief valve required, 105,401 Excess air, 409, 453, 466, 652-654 treatment, 495-508,521-548
Distillate oil,681 Eddy current testing, 244, 682 Exfoliation, 587 Ferrite, 194-195, 196
Existing installation, 298
Distortion ofdrum, 47,75,229 EDR (equivalent direct radiation), 19,37 FerrouS alloys, 192
Expanded joint, 217, 683
Distributed control, 441-443 Effects oflowwater, 571-573 Ferrule, 684
Documentation, Codepractice, 668-669 reheating steel, 196-197 Expansion ofsteel, 279 Fertile material (nuclear), 186
Expansion tank, 23, 132
Dome, steam, 58-59 Efficiency: Fiberscope, 232
Dosagelimits, radiation, 165,186,234,254 ligament, 309 Explosimeter, 607 Field welding inspection, 230
Double alkali, 412 monitoring, 14,40 Explosions: Fillet weld, 221
Double-butt weld, 222 direct method, 645-646 fire side, 464 Film badge, radiation monitoring, 234
implosions, 447-448
Double shear, 269 indirect method, 646-652, 655-656, Film boiling, 9
steam side, 265-266, 571, 573-574,
Double stop valve, 74,370, 630, 635 682 coefficient, 7
Downcomer,681 seamless joint, 309, 311 596,598 density, 234
Dowtherm,38,133-135,681 welded joint, 309, 311 (See also Furnace explosions)

722
Index
Index 723
Film-type evaporator, 498-499
Filming amines, 549, 707 Flammability, 405
Filters, bag house, 491, 515 Flange, 684 Fuel (Cant.): Gamma ray sources, 232
coal,415-419 Gas:
Filtration, 500-501 Flange-quality steel, 208,209, 212,215
Flanged head, 327, 338 gas, 433-434 flue, 408-409,490-491, 685
Financial considerations in replacement,
638,645-652,656_658 Flanged-in manhole, 317 NOx' 409 natural, 412, 433,435
Fire cracks, 624,684 Flareback, 685 oil,424-427, 460, 462 waste, 137-138
train valves, 444-445 Gas absorbed in water, 525
Fire point ofoil,461 (See also Furnace explosions)
waste, 436-437 Gas burners, 434-436
Fire prevention, 658-663, 669-671 Flared tubes, 109-110, 117-118,685
Fire puffs, 665 Flaring oftubes, 70 Fuel-air mixture, 409 Gas-cooledreactor, 166
Fire-side corrosion, 65, 151,160,584 Flash point, oil,426,461 Fuel-bed firing, 456 Gas fuels, 433-434
Flash tank, 92-93 Fuel cut-off,actuators, 604 Gas passes, 64-65, 117
deposits and emissions, 489-491
Firebox, 58 Flat head, 320-321, 341 (See also Low-water fuel cutoff) Gas recirculation, 686
Flaw detection, 610 Fuel heating values, 417, 425, 433,435, Gas scrubbing, 412-413
Firebox-quality steel, 207, 209,212,215
Firetube boiler, 17,45-79 Flexible-tube boiler, 116-117 458-459 Gas stack analyzer, 357
Fuel oilheater, 432,461, 685 Gas welding, 221
construction details, 46-50 Float-linkage lowwater fuel cut-off,
corrugated furnace, 62 381-382 Fuel oils,424-427 Gasket:
burners, 427-433 handhole, 584,620
cylinder out-of-roundness, 47-48 magnet lowwater fuel cut-off,381-382
dry pipe, 53 Floodrehabilitation, 642 fire point, 461 header caps, 84
economic,46 Flow measurement, 385-386 flash point, 426 manhole, 584,620
feedwater inlet, 54-55 Flue gas, 408-409, 685 grades, 426 Gasket leakage, 84,584,620
flat surfaces, 45-47 analysis, 408-409 heaters, 432-433 Gate valve, 372-373, 686
fusible plug, 53 desulfurization, 412,490-491 operating guides, 431-432, 462 Gauge:
heat release rate, 51-52 temperature tracking, 52 pour point, 426 compound, 31
heating surface, 51 Flues, circular, 330-333 properties of,425 indicating, 359-360
specificgravity, 425-426 pressure, 22-23, 43, 112,266,298,
horizontaI-retum-tubuIar(HRT),46,53-56 Fluid-vaporizer generator, 133-134
viscosity,426 350-351
inspection of,56-57, 60-61, 65-66 Fluidized-bed combustion, 151-155, 160,
locomotive,46 413,460 Fuel rods, nuclear, 165 strain, 274
manhole, 50-51, 53 atmospheric, 152-153 Fuel shutoff time, 453 temperature, 24,354-356
on-offfiring effects, 65 circulating bed, 153-154 Fumes ofwelding, 230 test, 350, 353
rating, 55-56 NOx and S02 emission, 151-152 Fundamental operator responsibilities, vacuum, 351
Scotch marine, 46, 61-66 pressurized-bed, 153-155 2-4 Gauge cock,2,360,626, 627
Furnace: Gauge connection, 352
through stay, 50 Fluorescn~t dye-penetrant examination,
stay bolts, 48-49 258,685 Adamson, 61, 70,75 Gauge glass, water, 22,79, 111-112, 156,
staying, 48-49 magnetic-particle examination, circular, 63,330-333 350,358-362,396,686
stays, 49 239-240 corrugated, 61, 77,333 lowest visible point, 360-361
tube sheet thickness, 48 screen, 254-255 internally fired, 61,66, 70,71,73 remote indicator, 112,361-362, 398
tubes, 46-47, 684 Fly ash, 146,424,460, 586,685 plain, 330-333 testing, 77,350,396,572-573
turndown ratio, 52-53 erosion, 155,586 thickness calculations, 330-333 Geiger-Muller counter, 183-184
vertical tubular, 46 Foaming, 550-551, 685 (See also Specific types offurnaces) Generating tube, 686
water level, 51 Forced circulation, 94 Furnace explosions, 148,159-160,447, Geometric unsharpness, radiography,
Firing door,100,117,397 convection, 8 464-466,685 233-234
Firing rate control, 684 draft fan, 482-483, 685 implosion, 447-448 Girder stay, 329
(See also Controls combustion) outage costs, 598 release rate, 51,685, 688 Girth joint, 686
Fission (nuclear), 161-163 Formability ofsteel, 206 Furnace volume, 406 (See also Circumferential joint)
Fittings, 610 Fracture mechanics, 282-283 Fusible plug, 53,58, 70,397,466,686 Glauber's salt, 706
Fixed carbon, 684 Free-bend test, 226,248-249, 294 Fusion, nuclear, 170 Globevalve, 372,686
Free-blow, 685 Fusion welding, 219,686 Gouging, 575
Flame detection, 449-450, 684
Flame impingement, 588-589, 624 Free-burning coal,456 Grades offuel oil,426
Flame monitoring, 447-451 Freezing precautions, 595, 627 Grain boundary, 686
devices, 448-450 Frequency foreddy current tests, 262 Gag, 686 hardness, 504,558
Flame safeguard controls, 23,25, forultrasonic test, 241,259 Galvanic action, 562, 575,686 refinement, 196,212,686
Fuel: Gamma iron, 193-194 weight, 522
448-451,464-465
black liquor, 147-148 Gamma radiation, 166 Grains per cubicfoot,686
Gamma-ray-computed tomography, 245 Grate, 574,687

724 Index
Index 725
Gravity return, 20-21
Gray cast iron, 197,210 Heavy water reactor, 166
Heine bOiler,84 Hydrogen ions, 522 Inspector (Cont.):
Grindability ofcoal,417, 458, 687 Hydrogen sulfite, 150 nuclear, 176, 180
Groove welds, 221 Hemispherical head, 315-317, 340-341
Hydrostatic test, 125,252, 339, 340, owner-user, 31, 180
Hide out, 538
Grooved tube seat, 687
621-622,631,632,689 state, 30-31
Grooving, 562-563, 576-577 High-cycle fatigue, 290, 686 Hydroxide testing, 524 Inspector's test gauge, 350
High fire, 686
Guided-bend test, 226
Hydroxyl ion, 522 Insurance, boiler, 663-664
Gun oilburner, 687 High-pressure boiler, 14
Intensity ofradiation, 232-233
High-pressure process steam, 28
Interbank superheater, 689
High-temperature heat transfer liquids,
IBR (Institute ofBoiler and Radiator Intergranular cracking, 689
Half-life ofisotope, 184 133-136, 156, 157-158
Manufacturers), 18,37 Interlock, 483, 690
Halogen test forleaks, 245 liquid systems, 133-134 Identification marking, material, 215 Intermittent firing, 690
Hammer test, 609 oxidative breakdown, 136
Identifying Code boilers, 336-337 Internal inspection:
Hand lance, 687 safety valve for,157
Idle boilers, 3,566-567, 596-597 firetube boiler, 56-57, 60-61, 65-66
thermal cracking, 136
Handholes, 50-51, 74, 110,340,630,687 Ignition, trial for,452-453, 693 jurisdictional, 31,73,606, 607-610
Hard patch, 687 vapor systems, 133-134, 156
Ignition control, 444-445, 452-453 watertube boiler, 84
Hard water, 501, 516, 687 High-temperature hot-water systems Ignition stability, 589 Internal water treatment, 536-541, 567
Hardening ofsteel, 205-206 CHTHW),38,129-133,156 Ignition temperature, 689 Internally firedboiler,61,66,70,71,73,690
Hardgroveindex,417,458 ASME Codeapplication, 129 Ignitor ofburners, 689, 693 Ion, 505-506, 517
expansion tank, 132
Hardness, 206, 211,212-213, 294-295 Impingement, 588-589, 624, 689 Ion exchange, 505-506, 517
Brinnell, 306 inert-gas pressurization, 132
Implosion, furnace, 447-448 IRI (Industrial Risk Insurers), 33
Rockwell, 207 low-water fuel cut-off, 132, 158
Impurities: Iron, 193-200
scale-forming test, 523 pressurization methods, 132, 158 steam, 551 Iron-carbon alloys, 199-200
Shore sclerescope, 206 H H o ig le h s e : r heating value offuels, 454, 688 steel manufacture, 201-203 Iron-carbon equilibrium diagram, 195
water, 522-523, 558, 687, 705 water, 521-526, 558 ISO 9000 certification, 34-35, 41
Hartford loop,594 telltale, 48-49, 74-75, 343
In-depth safety, nuclear, 171-174 Isotope, 184,254
tube, 47,71-72
HAZ(heat affectedzone),224,285-286, 687 Inclusions, 203, 234 Izod test, 690
Holly loop,594
Head, Pump calculations, 468-469, 511--512 Incomplete combustion, 406, 689
Header boiler, 82-83, 84 Hopper bottom furnace, 686
Incomplete fusion, welding, 237, 256
blowdown valve, 101 HOrizontal-rotary_cup atomizer burner,
Indicating gauge, 358-359 Joints:
box,83 430-431
Induced draft fan (IDfan), 482-483 butt, 221-222,248-249, 289
cast iron, 16-17,20, 113-116 HorizoQt,.al-sectionalCIboiler, 17 Inductor, 244, 261 circumferential, 276-277
sectional, 113-114 Horsepower, boiler, 17
Industrial boiler emission standards, 412 efficiency,309, 311
sinuous, 82-83, 697 pumps, 472-473,508,511
Inert-gas pressurization, 132 girth, 276-277
Header trough, 120 Hot-lime soda softening, 502-503
Infrared absorption, 449-450 lap, 289, 337, 609
Heads: Hot-short ofsteel, 199,208, 686
flame detector, 450 longitudinal, 276-277, 309, 311
dished orbumped, 315-321 Hot-water heating boiler, 23-25, 125-126 radiation, 450 seamless, 309, 311
flat, 316 supply boiler, 15
thermometer, 354 welded, 237, 309, 311
Hot well, 686
thickness calculations, 315-321 Inhibitor, 689 Jurisdiction:
with manholes, 317-318 HRSG (Heat Recovery Steam Generator), Injector pump, 476-480, 512, 689 boiler laws, 5-6
Heat-affected zone (HAZ),224 139-142, 159 Inspection: chiefinspector, 30
Heat ofvaporization, 12 HRT (horizontal-return-tubular) boiler,
external, 56-57, 606 commissioned inspector, 30
46,53-56
Heat release rate, furnace, 51,688 internal, 56-57, 60-61, 73,606, operating engineer laws, 5-6
Heat-resisting steel, 208 Huddling chamber, 365, 395, 689
607-610,628,671 operator attendance, 639
Heat transfer, 5,7-10 Huston stay, 50,328
jurisdictional, 31,73,606, 607-610, 664 safety laws, 643-646
Hydraulic circuit, 9
Heat treatment ofsteel, 205-206 openings, 110 state inspector, 30-31
Heater: Hydrazine, 356, 560
shop, 30,43, 668
air, 106, 122 Hydrogen:
in burning, 406 Inspection agency (see Authorized inspec-
feedwater, 492-495, 514-515 tion agency) Keeler boiler, 84,89
oil,432 in steel, 203
Inspector: Keenan and Keyes steam tables, 10-11
Heating bOiler,14-15 Hydrogen chloride, 146
authorized, 30-31 Knuckle ofdished head, 315-316
surface, 17-18,37,51,402,688 Hydrogen damage, 581-582, 689 chief state, 30 radius of,315, 338, 343
embrittlement, 286, 689
value offuel, 417, 425, 433, 458-459 insurance, 28,30-31 thickness of,315-319, 341?
induced cracking, 581-582
National Board, 28,30-31, 43 Kraft recovery cycle, 147

726 Index Index 727
Lack offusion, 250 Low-water fuel cutoff, (Cont.): Mechanical properties ofmaterial, National Board (NB) ofBoiler and
ofpenetration, 235, 250, 256 on electric boilers, 129 206-207,211 Pressure Vessel Inspectors (Cont.):
Lagging, 690 testing, 350, 383 Mechanical scale removal, 541 repairs, 612-622, 634
Laminated plate, 214, 690 Lower drum support, 108 Mechanical stoker, 691 shop stamping, new construction,
LaMont boiler, 93 Lower fuel heating value, 454 Membrane demineralizer, 507-508, 519 28-31,336-337
Lap crack, 578, 581, 624 Lowest safe water level, 360-361 Membrane walls, 101 Natural circulation, 8, 86, 692
joint, 337, 609 Metal-arc welding, 219, 247 Natural draft, 411-412
Laser welding, 221 Metal-cooled reactor, 166 Natural gas, 433,435
Latches, firing door, 100, 117,397 MacGregor stay, 50,328 Metallurgical considerations, welding, NDT (see Nondestructive testing)
Lay-up: Magnesium carbonate, 501 225 Net-positive suction head, 475
dry, 596-597 chloride, 706 Metallurgical examination, 612 Neutralizing amine, 549
nitrogen blanketing, 567, 607 hydroxide, 53, 706 Metering combustion control, 440 Neutron, 162
wet, 597 sulfate, 501-502, 505, 516, 534 Micron, 691 detector, 174
Lazy bar, 690 Magnetic-particle testing, 238-340, 257, Microstructure, 208, 691 embrittlement, 208
Lead screen, radiography, 254-255 691 Millirem, nuclear, 165 flux, 170
Lead sulfide photocell, 448-450 Maintenance programs, 2-4, 597, Mill scale, 214, 691 irradiation ofsteel, 286, 692
Leak test, 245, 262 599-606,629-630 Mill test report, 214-215, 691 rays, 172
Leakage ofsafety valve, 366 Make-up water, 523, 691 Miniature boiler, 15,36,43,77,692 NFPA (National Fire Protection
Lean fuel mixture, 407-408 Malleable iron, 213 Minimizing fly-ash erosion, 586-587 Association), 445, 451-452
Ledoux bell mechanism, 385 Manganese in steel, 204 Minimum appliances on boiler, 349-350, Nil-ductility temperature, 285, 295
Leg ofweld, 221 Manhole, 69, 74, 110 393 Nipple, 120, 692
Legal inspections, 31, 73, 606, 607-610 in firetube boilers, 50-51, 76 Minimum plate thickness tolerance, 210, Nitrogen:
Levell, 2, 3NDT personnel, 182-183 flange, 77 212 in air, 406
Life fire safety code, 671-672 gasket, 77 Minimum pressure gauge connection, blanketing, 567, 607
Life prediction, 611-612 openings, 340 352-353 in steel, 203
Lifting lever, safety valve, 364-395 strengthening of,317-319 Modes ofcontrol, 440, 464 NOx emission, 357, 409, 412
Ligament,309,609,690 Manning boiler, 67, 72 Modulus ofelasticity, 206, 211, 271, 274, reduction, 414-415
Ligament efficiency, 86, 310, 338, 395 Manual operation, 2, 73 290 Nondestructive testing (NDT), 182,
Lignite, 416 Manufacture ofCI and steel, 199-201, oftoughness, 207 231-246,253,262-263,610-611
Lime softening, 501-502 211-212 Moisture separator, drum, 107-108 acoustic, 244-245
Limestone, 151-152,412 Manufacturers's data report, 28-31, Molybdenum in steel, 204 dye-penetrant, 240-241, 257-258
Limit controls, 22-25, 444-445, 465, 679 :136-337,668-669 Morrison furnace, 333 eddy current, 244, 261-262
Limits ofreinforcement, 334--336,343-344 Maraging steel, 208 Mud drum, 82, 87, 121,692 leak test, 245, 262
Liquid organic fluids, 133-136 Marine boiler, 16 Mud ring (locomotive boiler), 58 magnetic-particle, 238-240, 257
Liquid-penetrant (dye) inspection, Marking, stamping and reports, 29, Multidrum boilers, 120 personnel, 182, 188,217, 238,246
240-241,257-258 336-337,668-669 Multifuel boiler, 68-69, 437-438, 692 procedure proving, 246
Listed, 690 nuclear, 179-180 Multiple boiler system, 69 radiography, 232-238, 254-256
Live stean, 690 Martensite, 208 Multiple-effect evaporator, 498-499 parts to be tested, 237, 249
Load control, 438, 440-443 Mass burning refuse boiler, 143 Multiple-retort stoker, 691 selection, 246
Locked-up stresses, 223, 249-250 Mass spectrometer, 245 Mund-Parker coil boiler, 97 ultrasonic, 241-244, 257-261
Locomotive boiler, 16,58-61, 625 Material requirements, Code, 209-210 Municipal solid-waste burning, 143-146 visual, 232
inspection of,60-61 Material structure, 192 Murray boiler, 94 Nonmetallic inclusions, 203, 234
Logs, 601-603 Materials ofconstruction, scrubbers, 412 Nonreturn valves, 371-372
Longitudinaljoints, 276, 309, 337, 690 Maximum allowable working pressure, Normal stress, 267
stress, 276-277 287-289,296,336-337,674 "N"endorsement to commission, 30 Normalizing steel, 205
Low-cycle fatigue, 290, 690 Maximum permissible dose, nuclear, 165 "N" symbol, 29, 179-180 Notch, 214, 285
Low-excess burner, 414 McQuaid-Ehn test, 196, 208 Nameplate ofmanufacturer, 30, 336-337 sensitivity, 284-285, 290, 692
Low-oil temperature switch, 691 Mechanical atomizing burner, 428-431, National Board (NB) ofBoiler and Notched-bar, impact test, 284-285, 295
Low-pressure boiler, 14-15 691 Pressure Vessel Inspectors, 28, Nozzle, 692
Low temperature corrosion, 515, 585,632 Mechanical condensate return, 20-21 30-31,37,362,606,614-615 Nozzle-type safety valve, 365
Low-water, 2, 25, 138-139,571-573,604 Mechanical draft, 412 alterations, 614-615 Nuclear Code, ASME, 29, 170, 176-181
Low-water fuel cutoff, 3, 22, 25, 39, 126, Mechanical drive steam turbines, Inspection Code, 613 Nuclear Code inspector, 176, 180, 187
129,132,138-139,381-383,404,601 480-482 "R" stamp, 30, 612-613 inspection agency, ASME, 180, 186-187

Index 729
728 Index
Proof tests, 245
Nuclear Code inspector (Coni.): Oxidative breakdown, 136 Plate steel, 209, 210, 212 Properties:
nondestructive testing personnel, 182, Oxyacetylene welding, 220, 221 distortion in, 340
cast iron, 197-199
188 Oxygen: minimum thickness, 21,212
coal,416-417
operator, 181 in combustion, 406-408, 409-411, 453, repairs, 612-616, 619-621
flame, 449
plant owner, 180,187-188 455 stamping, 214-215
gases, 435
pumps, 179, 187 in steam, 495-499 Platen superheater, 694
oil,425
reactor, 163, 166-]70, 185 in steel, 203 Plenum, 694
steam, 10-14
steam generator, ]66-170 in water, 546-547, 693 Plugging, convection passes, 585
steel, 197-201
waste, ]Ra Oxygen attack, 546-547, 693 Poison, nuclear, 186
Proportional limit, 271-273
Nuclear electric power systems, 27-28, control, 547-548 poisson's ratio, 292-293 Protective devices, minimum:
]61-]89 scavenger, 547-548 Polymer sludge conditioner, 540 hot-water heating boiler, 23-25
Nuclear hydrostutic test, ]83 Popping tolerance, safety valve, 367-368 power-boiler, automatically fired,
Nuclear Regu]arity Commission, 165, Porcupine boiler, 694 444-446,452-453
174,176 P numbers, welding, 227 Porosity, 222-223 steam-heating boiler, 22-23
Number ofsuf(t~y valves, 368, a96 Packaged boiler, 16,87-88,693 charts, 238
Proton, 161
Palm stuy, 49,693 Positioning control, 440 Proximate analysis, coal,416-417
Parullex (radiography), 233 Postemulsifying dye, 257-258
Puffs, 459
Ootypeboiler, 1:!7 Parker coilboiler, 97 Postpurge, 694 (See also Furnace explosions)
02 analyzor, 408 Particulate discharge, 490-491 Postweld heat treatment, 224, 634 Pulsating oilflame, 463
Observing boiler safety rules, 711-713 Pearlite, 208 Pour point ofoil,426, 461
Pulse burner, 438
Occupational Safety and Health Peening, 225 Power-actuated safety valve, 389, 694 Pulse counter, nuclear, 173
Administration (OSHA), :lfi-:J6,644 Pendunt superheuter, 693 Power boiler, 15,37 Pulse echoultrasonic testing, 242, 258,
OKeeflunge, fiR Penetrumeter, 236, 255, 256, 693 Precipitation, 501, 517, 522
694
OH (Hydroxil), fi22 Percentage blowdown, 552-555 Precipitation hardening ofsteel, 208 Pulverized coalfiring, 419-424, 457-458,
Oil burner, 427-43:1, 692 Percentage elongation, 274 Predictive maintenance, 600
694
maintenance, 431-432, 462 P(!rfectorstoichometric combustion, 693 Preheating, welding, 224, 253, 634 Pulverizer, 421-422, 457, 695
Oil-in-boiler, 541, 566, 609, 62:-1 Periodic testing ofsafety controls, 446 Pressure, 266,288,351,694
Pump slip, 510-511
On-offcontrol, 383, 440 Permissible hardness ofwater, 501, 559 absolute, 266, 298, 351
Pumps, 467-478
firing problems, 65,632 Permissible stresses: allowable working, 287-288 centrifugal, 473-478
Once-throuKh boilor, 16,:m,9]-92,124, cast iron, 199 bursting, 287-288 data and terms, 467-469
692 Pla)~lnd steel tubes, 287 critical, steam, 16,38,91-92 feedwater, 467-468
Open feedwator henter, 495 pH,36,522,530,557,558-559,562,563 limit control, 22,383-384, 444-445
nuclear, 179, 187
OpeninKs, reinforcement 01',334-336, Phosphute, in water, 524, 565, 705 vacuum, 351 reciprocating, 471-473
343-344 testing, 524 Pressure controls, 22,444-445
Simplex, 471
Operuting control, 22-25, 444-446, 679, treatment, 529 Pressure gauge, 350, 351
spare, 146-147
693 Phosphorus in steel, 203, 215 Code requirements, 352-353 steam-binding, 475, 510
Operator: Photoelastic method, 280 Pressure-reducing valve, 386-389, 398
Purge offurnace, 3,432
attendance laws, 639 Physical properties ofsteel, 206 Pressure regulator, 386 PURPA (Public Utility Regulatory
boiler designation, ], 2-4, 6 Piezoelectric, transducer, 241 Pressurestat, 384 Policies Act), 139, 143
Canadian licensing laws, 6 Pig iron, 199 Pressurization, high-temperature water
Push nipples, 114
city and state licensing laws, 6 Pilot, 693 system, 132, 158
nucJear, 181 ignition, trial for,444-446, 452-453, 693 Pressurized fluid bed, 153-155
training of,638-642 Pilot-operated relief valve, 188,362 Pressurized-water reactor, 27, 166 Qualification tests forwelding, 226-227
welding, 227-228 Pilot proving, 444-446, 452-453, 693 Pretreatment ofwater, 495-507 Qualified welder, 227-228, 633
Outdoor installation, 595, 627 Pipe size, steam, 591-592 Preventing scale, 534-541 Qualified welding procedure, 250
Orsat apparatus, 406, 693 Pipe supports, 593 Preventive maintenance, 600 Quality control, 42,246-247, 345-346,
OSHA (Occupational Safety and Health Piping problems, 590-591 Primary air, 407, 454, 694
669
Administration), 35-36, 644 Pit, 693 coolant, nuclear, 165
Quenching cracks, 695
Output ratings, 17-19 Pitch, 693 furnace gases, 75-76
Quenching ofsteel, 205
Outside-screw-and-yoke valve (0 S & V), Pitting, 563-564, 545, 575-576 Priming, 549-550, 562-563, 694
370-371 Plain furnace, 330-333 Probe, ultrasonic, 242
Outside suspension setting, 55, 78 Plasma-arc welding, 221 Probe-electrode low-water fuel cutoff,
R stamp, 30,612-613
Overfeed stocker, 420 Plastic deformation, 216 381-382,604

730 Index
Index 731
Radial stay, 329-330
Radiant heat, 695 Repairs (Cant.): Safety (relief) valve (Cant.): Segment ofsphere head, 315-316
superheate~ 103,695 corroded area, 620 capacity, 363, 366-367 Selective catalytic reduction, 415
Radiation: cracks, 631 care of,369 Self-locking firing door,397
equivalent direct (EDR), 19,37 National Board, 30,612-622, 634 Codeconstruction, 362-364 Semibituminous coal,416
hazard of,172-173 plate, 619 connection, 364, 635 Semikilled steel, 208
heat transfer through, 9 safety valve, 370 drain, 367 Sensors, 356,391
infrared, 450 stayed surfaces, 621 escape pipe, 366, 398, 697 Separator, steam, 697
monitoring, 173, 183-184 tubes, 616-617 huddling chamber, 365, 395 Serpentine scale, 623
nuclear, 165-166, 184 welding, 248 lifting lever, 364, 395, 697 Setting, safety valve, 288,363
Radioactivity, 165,183-184 Replication method, 612 muffler, 697 Sewage-sludge gas, 434
Radiography, 231-238, 249, 695 Reset, manual, 628-629 NB, 362-364 Shaping ofsteel, 200-201
Ram, 695 Residual heat removal, nuclear, 165 nozzle-type, 365 Shear stress, 269
Ramp rate, 124 Resilient material, 291 number ofvalves, 368,396 Shell and drum calculations, 307-314
Rating, 17-19,695 Resins, 505-506 popping tolerance, 367-368 Shielded-arc welding, 221
firetube boiler, 55-56 Resistance-type electric boiler, 127-128 problems, 593-595 Shielding (nuclear), 172-173
watertube boiler, 112 Resonance ultrasonic testing, 243,258, repairs, 370 Shift engineer, 602,643-644
Raw water preparation, 499-506, 695 696 setting, 288, 363, 397 Shim rod, 186
RDF boiler, 143,466 Retarder, 696 spring, 364 Shop Codeinspector, 30,43
Reactor, nuclear, 163,166-170, 185 Retractable sootblower, 696 stamping, 362-363 Shop inspection, ASME, 30,43
scram, 173-174 Retrofits, 4,611-612 superheater, 368-369, 395, 399 Shore sclerescope, 206,211
types, 163,166-170, 185 Return traps, 376-378, 398,400, 696 testing, 369-370 Shrinkage in welds, 222,697
Reactor containment, 164, 172,185 Reverse osmosis, 520 Salt, water treatment, 501, 515, 522, Side-bend test, 226,294
Reciprocating pump, 471-473 Reversed flange, 58,692 531-537, 705 Silica effects, 356, 531,534, 564,697
Recommended ASME instrumentation, Rich fuel mixture, 406-408 Salt cake, 147 Silica in steel, 204
351 Rimmed steel, 208 Saturated steam, 10-12 Simplex pump, 471, 509
Recovery boiler, 147-150 Ring thermostat, 97-98 Saybolt viscosity, 426 Single-butt weld, 222
Rectifying flame, 449-450 Ringleman chart, 696 SBI(Steel Boiler Institute), 18,37 Single-retort stoker, 697
Rectifying flame rod, 450-451 Riser tube, 107-108,696 Scale, 523,527-529,531-543,623,697 Sinuous sectional header, 82-83, 697
Rectifying phototube, 450 Rising-stem gate valve, 373, 399 Scavenger ofoxygen, 547-548 Siphon, 350, 397,698
Recuperative air heater, 488 Rockwell hardness, 206,211 Scotch marine boiler, 61-66 Skelp, 209,301
Recycleofburner, 696 Roeg1;gen,184 acid dew point, 65 Skills updating, 4
Red-liquor boiler, 150-151,696 Rolfedjoint, 46-47, 72,696 Adamson ring, 61 Slag, 698
Reduced-section tension test, 226 Rolling tubes, 46-47,110,617-618 automatic controls, 66 Slag inclusion, welds, 222,234, 250
Reference blocks,NDT,242-243 Root-bend test, 226, 294 combustion chamber, 61 Slag-top furnace, 459,698
Refractory, 143, 146,696 Rootofweld, 221 corrugated furnace, 61,77,333 Slanting-bottom furnace, 149
Refractory gas burner, 434,435 Rotary-cup atomizer, 696 dry-back,61-62 Slug ofwater, carryover, 551,617, 698
Refuse-derived fuels (RDF), 143,145 Rupture disks, 157 fire-side corrosion, 65 Sludge conditioners, 540
Refuse-to-energy boilers, 143-146 furnace out-of-roundness, 62-63 Smelt, 148,150
RDF type, 143 inspection and cleaning, 65-66 Smelt-water reaction, 590
mass burning type, 143 S-N diagram, 280-281, 698 on-offfiring, 65 Smoke, 698
Regenerative air heater, 106,488 Safe-ending, 696 wet-back,61-62 Smokebox,58-59, 72,78
Reheater, steam, 106,118,123,696 Safety controls, 22-25, 444-446, 679 Scram rod, nuclear, 186 tubesheet, 58-59,698
safety valve, 400 Safety factor, 287 Scrubber, 412,490-491 S02 emissions, 412
Reinforcement ofopening, 334-336, Safety in inspection, 606-607 Scully stay, 50,328 removal,412-413
343-344 Safety in welding, 230-231 Seal weld, 697 Society forNondestructive Testing (SNT),
Reinforcement ofweld,248 Safety laws, 643-645 Seamless construction, 309,311 182-183
Relief valve [see Safety (relief) valve] Safety precautions: tube, 201 Soda ash, 148,518,543,706
Relieving stress, 205, 223,250, 251,253 on automatic burner systems, 590 Secondary air, 206,454 Sodium, 356,563, 626
Remaining life,611-612 in closing boiler, 634 Secondary combustion, 697 analyzers, 557
Remote-level indicator, 112,361-362, 398 in entering boiler, 606-607 Secondary treatment, 697 bicarbonate, 706, 707
Repairs, 30,612-623, 634 Safety (relief) valve, 2,22,25, 119,126, Sections ofCode,22-25, 29 carbonate, 706, 707
approved, 612-614,633 129,156,350,362-370,394_396,696 Sectional cast iron boiler, 113-114 chloride, 531
blowback, 364-365, 395 Sectional sinuous header, 82-83 hydroxide, 706, 707

Index 733
732 Index
Temperature (Cant.):
Sodium (Cant.): Steam dome, 58-59, 76 Submerged-arc welding, 221 Fahrenheit, 353
in steam, 563 Steam generator, 15,36,97, 699 Suction head ofpump, 470-471 hydrostatic test (see Hydrostatic test)
sulfate, 547, 706 Steam-heated oilheater, 432,461 Sulfite testing, 524 limit control, 25,445-446
sulfite, 547 Steam-heating system, 20-23, 38 Sulfur dioxide, 356 measuring gauge, 354--356
Softpatch, 698 Steam-pipe allowable pressure, 300-301 Sulfur infuel, 454-455 transformation in steel, 196,211
Softening ofwater, 501-506, 698 Steam-pipe failure, 590-593 Sulfur in steel, 202-203, 215 Temporary hardness, 501,516, 528-530
Solid-particle erosion, 567-568 Steam pressure gauge, 350 Sulfuric acid, 706 Tensile strength, 269,700
Supercritical boiler, 16,38,91-95, 124
Solids in solution, metals, 209 Steam quality, 699 Tensile tests, 271-273, 290, 294
Solubility, 530 Steam separator, 107 Codeexceptions, 95 Tension stress, 267
Solvent-removable dye, 257-258 Steam tables, 10-11 Superheat ofsteam, 11,13 Tertiary air, 454, 700
Superheater, 101-105, 121,700
Sootblower, 108-109, 119,409,457, Steam traps, 375-378 Test gauge connection, 350,353
489-490,508,698 Steel: control, 443 Testing for copper,524
leaks, 584 alloying elements, 203-205 convection, 103 foriron, 524
Sources ofboiler acid, 544--546 Codematerial, 209-210, 216 drains, 123 Testing forperformance, 603
Sour gas, 433 effects ofcarbon, 184 header, 700 safety valves, 369-370
Space lattice ofiron, 192-194,211 identification marking, 209,214--215 interdeck, 689 low-water fuel cut-off,350,383
Spalling, 698 impurities in, 201-203 overheating, 617,627 Tetralin, 133
Spare pump, 146-147 manufacture of,199-200 pendant, 103 Theoretical air, combustion, 653, 700
Specificgravity, fuel oil,426 mill stamping, 214-215 radiant, 193 Therm, 701
safety valve on, 368-369, 395,399
Specificheat, 698 physical properties, 206-207 Thermal cracking, 136
Spent nuclear fuel, 186 shaping of,200-211 starvation, 617,627 fluids, 38
temperature control, 386
Spherical head, 315-317 stress tables, 304-305
Spontaneous combustion, 698 Steel boiler, 17 Supertherm system, 23 N sl O ee x v ' e 4 , 0 7 9 01
Supplementary firing, 137,140
Spray coatings, 155 Stets regulator, 379-380 stress, 291-292
Support, boiler, 55, 108-109
Spray nozzle, 698 Stirling boiler, 86, 120 Therminol, 133
Surface blowdown, 552, 700
Spreader stoker, 419-420 Stoker firing, 419,458,682 Thermistor, 356
Spring, safety valve, 362-364 Stop-checks, 371-372 Surface coefficient, 7 Thermit welding, 220, 221
Surface examination (NDT), 189,629
Springfield boiler, 84 Stop valve, 370, 630,635 Thermocouple, 355-356
waves in ultrasonic inspection, 243
Sprinklers, 670 Straight-tube watertube boilers, 82-85 Thermometer gauge, 24,354-356
Spud, 698 Strain, material, 271,290 Suspended solids, 700 Thermostat, 30-31, 445-446
Stack, 450 ga,~274 Suspension firing, 456 Thermostatic trap, 701
probe, 357 Strain hardening, 699 Swing checkvalve, 375-376 Thickness calculations, Code, 261-289
switch, 450 Stress: Switch: drum orshell, 265-272
Stainless-steel overlay, 146-147 allowable, 269,304--305 air-flow proving, 700 furnaces, 284-287
high-pressure, 383-384, 700
Stamping ofboiler, 29,336-337 bending, 268 heads, 272-276, 293
low-pressure, 383-384, 700
ofsafety valve, 362-363 circumferential, 276-277 openings, 287-290,295-296
low-water fuel cut-off,381-382
Stamps issued byASME,29 concentration, 280 stayed surfaces, 276-284, 294
Starvation ofsuperheater, 617,627 endurance, 280-281, 293 oiltemperature, 700 tube sheets, 265-271, 282-284, 292
Stationary boiler, 16 locked-up, 223, 249-250 stack, 450 tubes,262-265
Stay bolts, 45, 71,72,322-324, 342, 343, longitudinal, 276-277 Threaded connections, 217-218
346-347,609,624,631,699 normal, 267-268 stay bolt, 48, 72,321-324
Staying, 45,71,321-330 relief of,205,223, 250,251, 253,699 Taking boiler out ofservice, 3 Three-element feedwater regulator,
Tangential firing, 421, 700
Staying furnace, 330-333, 343 reports, nuclear, 294 380-381
Tapered course, VTboiler, 67,72
Staying tube-sheet, 49-50 shear, 269 Throat ofweld, 221
Tapered push nipples. 114
Stays, 45,49-50, 324--325 strain diagram, 271 Throat sheet, 59
Telltale holes, 48-49, 74-75, 343,624,
Steam, 10-13,699 tension, 267-268 Throttle valve, 373
evaporation, 8-9 ultimate, 206,211,271-273, 290 668,700 Through-to-head brace, 50, 78,626, 701
impurities, 551 Stress coating, 280 Temperature: Through transmission, ultrasonic, 243
properties table, 10-11 Stress concentration, 280,292, 699 absolute, 854 Tiebar, 701
saturated, 10-12 Stress corrosion, 283-284, 291, 295 Centiil'ade, 3&4 Tierod, 114,701
superheated, 10-13, 700 Stresses onboiler components, 265-295 control., 2&,4415-446 Tile,701
Steam-atomizing burner, 427-429, 699 Strongback,50,76,699 effectonmateriall, 278-279 Timed trial forignition, 452-453, 693
expanlton coeft\ctlnt, 279
Steam binding, 510, 626, 699 Subbituminous coal(black lignite), 416

734 Index Index 735
Titration, 701 Ultimate strength, 206, 211,271-273, Ward furnace, 143 Watertube boiler (Cant.):
Toeofweld, 221 289,290 Washout plug, 76,703 modular construction, 81
Thrsion stress, 270, 701 Ultrasonic testing, 241-244, 702 Waste-fuel boilers, 142-147 o type, 87
Thughness ofmaterial, 207,213, 291 Ultraviolet flame detector, 449-450 Waste-fuels, 142,436-437, 703 package, 87-88
Training, 638-643 light, 449-450 Waste-heat boilers, 15,136-142, 159 rating of,112
emergencies, 641-643 radiation, 449-450 combined cycles, 139 sinuous sectional header, 82-83
programs, 638-642 Underfeed stoker, 420 HRSG,139-142 Stirling, 86, 120
Transducer, 241, 701 Union boiler, 84 lowwater, 138-139 straight-tube type, 82-85
Transfer method, ultrasonic, 259-260, 261 Unit stress, 702 supplementary firing, 137, 140 supercritical,91-95
Transformation temperature ofsteel, 196, Upper drum support, 108-109 Waste-heat gases, 137-138 tubes, 109-110, 123,703
211
Upper limit control, 22,25,465,679 Water: vertical type, 84-85
Traps, 376-378, 398,400, 701 Uranium, 162-163 analyzing, 524-525 water column connections, 110-111,
detecting faults, 378 Use ofCodeequations, 337 circulation in boiler, 8,86,93-94 117-118
Traveling-grate stoker, 420, 701 hard, 501,516, 687 waterwalls, 100,101-102, 118,703
Trial forignition, 444-446, 702 low(see Low-water fuel cutoff) Water-washable dye,257-258
Trycocks,201, 701 Vacuum gauge, 351,400 testing, 521-525 Waves, ultrasonic, 241
Tube: Valence, 526, 708 Water column, 53,56, 110,125,350, Weld,218-221, 704
allowable working pressure, 302-307 Valves: 358-359, 703 cracks, 223,583-584
beading, 46-47, 70,302 angle, 372 connections, 110-111, 117,125,396 dimensional defects, 247
expanding, 70, 109-110,302 automatic nonreturn, 371 drains, 118,350,360, 397 reinforcement, 218,248
failure causes, 571, 573-574 blowdown, 373-375 material for,117,215,360 ripples, 218, 256
firetube boiler, 46-47, 684 check, 375-376 purpose of,358 Welded seam efficiency,237,309, 311
flaring, 70,109-110,117,118,302 drain, 371 testing, 39, 350 Welded stay bolt, 48
hole for,47,71-72 gate, 372-373 Water feed, 467-480 wall, 704
ligament, 122 globe,372 Water gauge glass, 358-362 Welding, 218-221
material, 210 manual-reset, 702 (See also Gauge glass, water) approved, 250
rattler, 623, 702 nonreturn, 371-372 Water hammer, 630, 703 arc, 219, 247
repair, 616-619 pressure-reducing, 386-389 Water leg,58, 703 butt, 221-222
safe-ending, 617,696 rising-stem gate valve, 373 Water level, 2,39, 51,68, 75, 111-112 definition of,218
seamless, 201,301 safety [see Safety (relieDvalve] Water rate, steam turbine, 514 electron beam, 221
sheets, 49-50, 121,702 stop, 370 Water screen, 703 electroslag, 220-221
thickness testing, 610 throttle, 373 Water softening, 501-507 fillet, 221
turbining, 634, 702 Vanadium: Water test cocks,2,350 fusion, 219
watertube boiler, 109-110, 123,703 in fuel, 462 Water treatment, 519, 521-567 gas, 220-221
welded, 46-47, 201 in steel, 205 analysis, 524-525 gas-tungsten, 220
Tubeless boiler, 67 Vapor-bound pump, 510,626 blowdown, 4, 119,518,523, 535, inspection of,230,231-232
Tubular-type collector, 702 Vapor-Clarkson boiler, 97 552-555, 561-562 metal-arc, 219
Tuneup,652-654 Vaporgenerator, 703 chemical tests, 523-526 metallurgical considerations, 225
Tungsten in steel, 205 organic fluids, 133-134 external, 535-536 methods, 218
Tunnel gas burner, 436 Vaporizing burner, 427 instrumentation, 555-558 oxyacetylene, 220
Turbidity, 519, 702 Vertical sectional CIboiler, 16 internal, 536-541, 567 plasma arc, 221
Turbulence in firing, 422 tubular VTboiler, 66-69,72,77,625 Watertube boiler, 81-126, 703 postweld heat treatment, 224
Turbulent burner, 702 corrosion in, 68-69 Atype, 87 preheating, 224
Turndown ratio, 52 dry top type, 67 advantage of,81 problems, 222-223
Tuy'eres, 460, 702 Manning type, 67, 72 bent-tube, 85-86, 87 procedure for,226-227, 253
TypesAand Bliquid penetrant, 258 tubeless, 67 boxheader, 83 radiation from, 230
Types ofcombustion controls, 438-440 water level, 68 coiltype, 95-97 repair, 248
Types ofreactor systems, 166 Vertical watertube boiler, 84 cross-drum, 84 (See also Repairs)
Viscosity,426, 470, 703 Dtype, 87 rods, 219
Visual inspection NDT,232 definition, 17,69 safety rules, 230-231, 247
U-tube, 386 Voidsin welding, 222 drums, 681 submerged-arc, 219,220
UL (Underwriters Laboratory), 31 Volumetric examination, NDT,189,629 inspection openings, 110 test plates, 225-230, 249
Ultimate analysis ofcoal,416-417 Vortexeliminator, 703 manhole and handhole, 110 thermit, 220,221

736 Index
Welding (Cont.):
Wrapper sheet, 704
unequal thickness, 229
Wrought iron, 214
welder, Code, 227-229, 249, 253
Wet-back 8M boiler, 61-62
Wet lay-up, 566, 597
X-rays, 232, 254
Wet-magnetic particle test, 239
Wet-top VT boiler, 67
Wickes boiler, 84
Yield point, 271-273, 704 ABOUT THE AUTHOR
Windbox, 459-460, 704
Yield strength, 273
Wire-drawing, 704 Yokemagnetization, 704 Anthony Kohan is a consultant with more than 30years of
Woodfuel, 436-437
experience as a technician, tester, and inspector ofboilers,
Work permit, 606-607
pressure vessels, and machinery. He was formerly the man-
Working pressure, 287-288, 674
Zeolite softening, 502, 504 ager ofthe boiler and machinery technical specialists at the
(Seealso Allowable pressure)
regeneration ofzeolite, 502 Royal Insurance Co.Mr.Kohan is the author or coauthor of
Standard Boiler Room Questions and Answers, Standard
Heating and Power Boiler Plant Questions and Answers,
Pressure s~sel Systems, and Plant Services and Operations
Handbook, all published by McGraw-Hill.
